<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
  <meta name="robots" content="max-image-preview:large">
<title>HeatpumpMonitor.org — What the Data Actually Says | Decarbonarma</title>
<meta name="description" content="What 639 real UK heat pumps, tracked by HeatpumpMonitor.org, reveal about efficiency, flow temperatures and what good installation design actually looks like.">
<link rel="canonical" href="https://decarbonarma.com/articles/heatpumpmonitor-summary.html">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Decarbonarma">
<meta property="og:title" content="HeatpumpMonitor.org — What the Data Actually Says | Decarbonarma">
<meta property="og:description" content="What 639 real UK heat pumps, tracked by HeatpumpMonitor.org, reveal about efficiency, flow temperatures and what good installation design actually looks like.">
<meta property="og:url" content="https://decarbonarma.com/articles/heatpumpmonitor-summary.html">
<meta property="og:image" content="https://decarbonarma.com/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="HeatpumpMonitor.org — What the Data Actually Says | Decarbonarma">
<meta name="twitter:description" content="What 639 real UK heat pumps, tracked by HeatpumpMonitor.org, reveal about efficiency, flow temperatures and what good installation design actually looks like.">
<meta name="twitter:image" content="https://decarbonarma.com/og-image.png">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "HeatpumpMonitor.org — What the Data Actually Says | Decarbonarma",
  "description": "What 639 real UK heat pumps, tracked by HeatpumpMonitor.org, reveal about efficiency, flow temperatures and what good installation design actually looks like.",
  "url": "https://decarbonarma.com/articles/heatpumpmonitor-summary.html",
  "image": "https://decarbonarma.com/og-image.png",
  "author": {
    "@type": "Person",
    "name": "Gareth",
    "url": "https://decarbonarma.com/about.html"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Decarbonarma",
    "logo": {
      "@type": "ImageObject",
      "url": "https://decarbonarma.com/logo.png"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://decarbonarma.com/articles/heatpumpmonitor-summary.html"
  },
  "datePublished": "2026-07-10",
  "dateModified": "2026-07-29"
}
</script>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Instrument+Serif:ital@0;1&family=DM+Sans:ital,wght@0,300;0,400;0,500;1,300&display=swap" rel="stylesheet">
<style>
  :root {
    --ink: #1a1a18;
    --ink-mid: #4a4a46;
    --ink-light: #8a8a84;
    --paper: #f5f2eb;
    --paper-warm: #ede9e0;
    --accent: #2d6a4f;
    --accent-light: #d8f3dc;
    --accent-warm: #e76f51;
    --rule: #c8c4bb;
    --serif: 'Instrument Serif', Georgia, serif;
    --sans: 'DM Sans', system-ui, sans-serif;
  }

  *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

  body {
    background: var(--paper);
    color: var(--ink);
    font-family: var(--sans);
    font-size: 17px;
    line-height: 1.7;
    font-weight: 300;
    -webkit-font-smoothing: antialiased;
  }

  .masthead {
    border-bottom: 1px solid var(--rule);
    padding: 1rem 2rem;
    display: flex;
    align-items: center;
    gap: 0.6rem;
    font-size: 13px;
    font-weight: 400;
    color: var(--ink-mid);
    letter-spacing: 0.03em;
  }
  .masthead a { color: var(--accent); text-decoration: none; font-weight: 500; }
  .masthead-sep { color: var(--rule); }

  .hero {
    max-width: 760px;
    margin: 0 auto;
    padding: 4rem 2rem 2.5rem;
  }

  .kicker {
    font-family: var(--sans);
    font-size: 11px;
    font-weight: 500;
    letter-spacing: 0.12em;
    text-transform: uppercase;
    color: var(--accent);
    margin-bottom: 1rem;
    display: flex;
    align-items: center;
    gap: 8px;
  }
  .kicker::before {
    content: '';
    display: inline-block;
    width: 24px;
    height: 1.5px;
    background: var(--accent);
  }

  h1 {
    font-family: var(--serif);
    font-size: clamp(2rem, 5vw, 3rem);
    font-weight: 400;
    line-height: 1.15;
    letter-spacing: -0.01em;
    color: var(--ink);
    margin-bottom: 1.25rem;
  }
  h1 em {
    font-style: italic;
    color: var(--accent-warm);
  }

  .deck {
    font-size: 1.1rem;
    font-weight: 300;
    line-height: 1.65;
    color: var(--ink-mid);
    max-width: 620px;
    margin-bottom: 1.5rem;
  }

  .meta-row {
    display: flex;
    align-items: center;
    gap: 1.5rem;
    font-size: 12px;
    color: var(--ink-light);
    border-top: 1px solid var(--rule);
    border-bottom: 1px solid var(--rule);
    padding: 0.65rem 0;
    margin-bottom: 3rem;
  }
  .meta-tag {
    background: var(--accent-light);
    color: var(--accent);
    font-size: 11px;
    font-weight: 500;
    padding: 2px 8px;
    border-radius: 3px;
    letter-spacing: 0.04em;
    text-transform: uppercase;
  }

  .content {
    max-width: 760px;
    margin: 0 auto;
    padding: 0 2rem 4rem;
  }

  .stat-strip {
    display: grid;
    grid-template-columns: repeat(auto-fit, minmax(140px, 1fr));
    gap: 1px;
    background: var(--rule);
    border: 1px solid var(--rule);
    border-radius: 4px;
    overflow: hidden;
    margin-bottom: 3rem;
  }
  .stat-cell {
    background: var(--paper-warm);
    padding: 1.25rem 1.5rem;
    display: flex;
    flex-direction: column;
    gap: 0.2rem;
  }
  .stat-num {
    font-family: var(--serif);
    font-size: 2rem;
    font-weight: 400;
    color: var(--ink);
    line-height: 1;
  }
  .stat-label {
    font-size: 11.5px;
    font-weight: 400;
    color: var(--ink-mid);
    line-height: 1.3;
  }

  h2 {
    font-family: var(--serif);
    font-size: 1.5rem;
    font-weight: 400;
    line-height: 1.25;
    color: var(--ink);
    margin-bottom: 0.75rem;
    margin-top: 2.5rem;
  }

  p {
    color: var(--ink-mid);
    margin-bottom: 1.1rem;
    font-weight: 300;
  }

  .finding-block {
    border-left: 2.5px solid var(--accent);
    padding: 0.9rem 1.25rem;
    background: var(--accent-light);
    border-radius: 0 4px 4px 0;
    margin: 1.5rem 0;
  }
  .finding-block p {
    margin: 0;
    font-size: 1rem;
    color: var(--ink);
    font-weight: 400;
    line-height: 1.6;
  }

  .finding-block strong {
    font-weight: 500;
  }

  .pull-quote {
    font-family: var(--serif);
    font-size: 1.35rem;
    font-style: italic;
    line-height: 1.45;
    color: var(--ink);
    border-top: 2px solid var(--ink);
    border-bottom: 1px solid var(--rule);
    padding: 1.25rem 0;
    margin: 2.5rem 0;
  }

  .rec-list {
    list-style: none;
    margin: 1rem 0 1.5rem;
    display: flex;
    flex-direction: column;
    gap: 0.75rem;
  }
  .rec-list li {
    display: flex;
    align-items: flex-start;
    gap: 0.75rem;
    font-size: 15.5px;
    color: var(--ink-mid);
    font-weight: 300;
    line-height: 1.55;
  }
  .rec-list li::before {
    content: '';
    display: block;
    width: 6px;
    height: 6px;
    border-radius: 50%;
    background: var(--accent-warm);
    margin-top: 8px;
    flex-shrink: 0;
  }
  .rec-list li strong { color: var(--ink); font-weight: 500; }

  .temp-table {
    width: 100%;
    border-collapse: collapse;
    font-size: 14px;
    margin: 1.25rem 0 2rem;
  }
  .temp-table thead tr {
    border-bottom: 1.5px solid var(--ink);
  }
  .temp-table thead th {
    font-weight: 500;
    font-size: 11px;
    letter-spacing: 0.07em;
    text-transform: uppercase;
    color: var(--ink-mid);
    padding: 0.4rem 0.75rem 0.6rem;
    text-align: left;
  }
  .temp-table tbody tr {
    border-bottom: 1px solid var(--rule);
  }
  .temp-table tbody td {
    padding: 0.7rem 0.75rem;
    color: var(--ink-mid);
    font-weight: 300;
  }
  .temp-table tbody td:first-child { color: var(--ink); font-weight: 400; }
  .temp-table tbody td.good { color: var(--accent); font-weight: 500; }
  .temp-table tbody td.warn { color: var(--accent-warm); font-weight: 500; }

  .source-box {
    border: 1px solid var(--rule);
    border-radius: 4px;
    padding: 1.25rem 1.5rem;
    margin-top: 3rem;
    display: flex;
    align-items: flex-start;
    gap: 1rem;
    background: var(--paper-warm);
  }
  .source-icon {
    width: 36px;
    height: 36px;
    border-radius: 50%;
    background: var(--accent);
    display: flex;
    align-items: center;
    justify-content: center;
    flex-shrink: 0;
  }
  .source-icon svg { fill: white; width: 18px; height: 18px; }
  .source-text { font-size: 14px; color: var(--ink-mid); line-height: 1.55; }
  .source-text a { color: var(--accent); font-weight: 500; }

  @media (max-width: 600px) {
    .hero, .content { padding-left: 1.25rem; padding-right: 1.25rem; }
    .stat-strip { grid-template-columns: 1fr 1fr; }
  }
</style>
</head>
<body>

<div class="masthead">
  <a href="/">Decarbonarma</a>
  <span class="masthead-sep">→</span>
  <span>Heat pumps</span>
  <span class="masthead-sep">→</span>
  <span>HeatpumpMonitor.org</span>
</div>

<div class="hero" style="position:relative">
  <a href="https://www.buymeacoffee.com/jackandthebear" target="_blank" rel="noopener" style="position:absolute;top:14px;left:14px;z-index:5;display:block;background:#fff;border-radius:12px;padding:7px;box-shadow:0 6px 18px rgba(0,0,0,0.22);text-decoration:none;text-align:center;">
    <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAQQAAAEECAIAAABBat1dAADVJUlEQVR42ux9d1hVx9b+7H0aBw6dQ28iYgM7GntBY4kKRoxYEntMV2O7GtO8iaaYrjHFJDe5uWl2YzeaRGPDkoiKSlOwICBFOpyz9/z+eHXuZO9zDgcw33d/33P3kycPbIfZa9asmVmz5p13CZRS8t/nv89/H0LE/6rgv89/n/8Ohv8+/33+Oxj++/z3+e9g+O/z38fBo23m31NKZVlu2i6cUioIgiAIhBBRFPHDX/HIsixJEr7FPkQplSQJBTQaDfu6JElojiAIGo3mXsnAf04URVEUnSzMy2avdbIsQ2C+daxfnPlcowo7L5uTmmHP/64JCU2zY1jMvTUXq9VKKYV+79XAQDfzQsqyLAiC4iXeM0vlm4lfmymPJEmKzzmo2V5hdUl165htKXSorpMvrLB+WZbV4wF2YlNvjgdPg2NYq9XeKxOSJAkSiqIIJfy1gwETA2tAQUFBTk7OxYsXr1y5UlZW1qjaBEEIDg4ODAxs165d69atPTw82Ki4J1MOmzmOHj26bds2rVbbr1+/IUOGwDKKi4v/9a9/XblyJTY2dvTo0X5+fii8e/fuffv2eXt7JyQk9OzZEx3WtP7mZaiqqvruu+/Onj3bqlWrBx54IDIyEsNS0UzYVnFx8TfffHP58mUmm4PCeXl533zzTXFxcefOnRMTE93c3PBP69evP3r0aGho6LBhw2JjY21aLV5WV1d/8803586d42VTF3astybPUKWlpdnZ2ZcuXcrOzi4tLWXLjpNPQEBAUFBQ69atW7du7efn1ywToo15MHlTSktLS7/++uuxY8cGBATckzEdHh4+adKk9evX19TUKL7V5AfzxN/+9jdeKfPnz6eUHj58ODIykr1s3bp1Xl6eJEkPP/wwL9Xq1aubKQmW0KysrE6dOrFq/f39U1NT1TWj8JEjRxSyXblyBZ6euvCmTZt8fHxY4T59+lRWVpaVlQ0ePJi9NBgMW7duZX/iWDaz2QzZbBY+evSoWjZ1YWdMqKqqatu2bY888khISMg9MaGgoKCkpKSvvvqqtLS0aSbk1GDAimaxWCilFRUVixcv5hsAZ0nbpEej0ShGcNu2bT/55BMMCXyxaQ8U8e2338K1ZZ8jhGzatCk2NpYQotfrtVqtwWAghEydOvWtt94ihOh0Oq1Wq9Pp0K6zZ882qrPVg8Fqtfbr1499Tq/XE0I6duxYW1uL4corubKyMiIiQlE4KSlJlmW+ayFPbm6ui4sLkxmFX3rppTlz5ihems3mwsJCfEIhW9++fW3KxpfEH1ZUVPCyQW+QrUH98CYkSdLrr7/esmXLe2JC6FbehCIiIl577bXi4mKYAd+QezAYJElCa7du3Qozgqun1WrvlXMviiIGBn7t1KnT4cOHG9sY/oHep0yZIooi+phtMSMjI00mE3MD8NLDwyM8PJyXAa7gsmXLmjwsobSrV6+aTCY4smzfSQg5dOgQP3vhh6NHjwqCwBQL2QwGg2IChjzffPMNjJ5viJ+fX1BQELMPQRBQ4Msvv+QbwsvGNiT4tGPZmH7syWZvMODTv/32W8+ePf8KE4JsTLyIiIjt27czB8GZ/hKd8aMQYViyZEliYuK5c+d0Op0oimyE3MOAD7xSrVb7xx9/9O7de/Xq1RqNpmlxBqi4tLSU3xzDuy0tLa2rq+PrhMowl7DCsFqLxdLMplVXV1dXVytibhqNpr6+Xl24oqKCD62w3bBNMW7fvi0I/971oXBtbS02b3wNoija/Bxkc7JweXm5oiMgm9VqdcYV12q177//fv/+/Y8eParVau+5CbFZWxRFnU6Xm5s7cuTIxYsXY6g79RXHoxm1V1VVjRo1Cl1obyuJeaKxj71ZgX3omWeewXzm5OCGzGwe+vDDD+E0Y/eJOXLp0qWtWrXCrxqNBst9ly5d4F3o9Xq0BYU3bdqEqRGqaNQyBd+gtra2Y8eOmMLZ1Ovq6pqfn8/6j5lFUVGRn5+fIAh6vV6j0WBNi46OxnBiX0fh8+fPa+4++BNCyKhRoyZMmICGQJOYLH///XfF/C3Lck1NDZONLYZGo/HmzZtq2QoLC81ms0JvLVu2rKmpUThgau9IluXHHnvMccD6npsQmpOcnFxVVcVa0UQ3SZIkmNSDDz7IlKt2b5oZGuO9AsV79NBTTz3lpKPCe9Uw3+rq6j59+vDV9uzZs7q6+h//+Af/Uq/X79y5s6KiIioqio8dPfTQQzU1NRaLRVFzY7cu+/btU8RtP/jgA0ppfX09b0No42effaaQDdtfm7vt5557jl8JfXx80tLSsrOzPT09mT9GCFmwYIHas1fIxgpDNsUEVF9fTyn9/PPPnZGNf/CH8+fPZ9OBTRNqprNkc5pmJjRy5EhnOo406HYvWrSIzZeKNvCf9/f3j4qKatuYJzIyksXCMC3xn8A8gRH48ccfN9gY9Nzt27fT09Nv3brFXlZXVy9ZssRsNvv5+a1YsYLNEN99911SUlKHDh3Gjx9//PhxFC4oKJg9e7anp2dERMSnn37KT6XXr1+/ePEinIpGrQ+o4dixY8OHD9fr9b169frtt9+YlVBKMzMzc3JyeJ1/++23SUlJcXFxTDabsxpefvnll3FxcQaDYfLkydeuXcM/Xbp0acKECa6uru3bt7cZSuJrOH78+IgRIyAbtmps6lHLZlNvjucCrM/wrtVePvvVz88vMjKyUSYUFRXl7+/vYEiwBfNvf/tbgyZEHDdjx44d/JzBfxU/9OrV67XXXjt9+nRhYWFtbW2j9pdVVVU3b948fPjwCy+8EBoaqqiZ31jr9fozZ87Yawyb81atWhUWFiYIQmBg4KOPPgrD/eOPP5KTk93c3Dw8PBISEtB/6nUGbw4cODB48GCDweDn55eUlJSVlUUpLS4unjlzpqenp1arbdmy5Zo1axoVX4KtfPTRR23bttVqtVFRUfPnz6+srKSUnj59evDgwXq93mg0duvW7ejRozbbaPNbqLakpGTBggWBgYEuLi6dOnVat24d/nX9+vXx8fE6nS44OHjq1KmYHRRWy/RmU7ZTp06pZVPrzYEe8E9nz561eZDKOjouLu75558/fvz4zZs32QbGyaempqaoqOjUqVNvvPFGu3btbJoQWx+wn3bgYhAHzu7t27dDQ0MxQ6ub0bJly40bN9rsISedaf5NYWHhq6++ilMLhd+FXxMSEqxWq83gEqzn+eef5x0GQsjChQuZw8Bems3mq1evyrJcX1+P3pIkCZP0vn370DRWOC4urqioaODAgYqa2UbCSTfphRdeUNSwYMGC7OxsLy8vvMR7m7LZGwnw+BG05Wv+6aefNmzYoHg5YsQIe26SWm+8bMwp9/f3d1I2Rei2R48eagPFr97e3uvWrWMnS800oaqqqrVr1yJiq/AyMBpjYmIqKiociE0cOEhvvvmm2jTRjB49ely/fp1ZEhx0e7soey1B91itVjZYz58/j8YodAcZPvnkE7UJ4otlZWVms5l5n9g1ms3mMWPGsN2OIAjY82HF5GcIaAeFUYbtdCdOnIjVCWYBr7dbt25wqR23Vy0b29H6+/vjc6jQgWwOxtj+/ft59wNV3XfffV27dmXTIYsEHDhwgNeeA9l4vTVBNt6ENm/erDYhSBsdHZ2WlgZJ7qEJFRQU3HfffYqPst5cvHixg1mM2FS0LMvFxcXBwcEKrw4/33fffYgAMq+3+Q80QinNy8vDGSe/HMEQO3XqpI7nwI7T09P5yQA/4BSJP5GBTdvbTnXs2FHdXhwwKSTx8/O7fft2g9MYZLtw4QJk4+cqyMa3EdFGJ7d66HuEntk5A3MJ+A0e3oiiyLbF91xv9g6m6uvru3XrprBLqDcyMjIvL49SWldX17RzJAcmVFFRgfHANwEdZzabEXe2+VHRHpZm+/btN27c0Gg0PIKNUhoVFbV161aTyWS1WvluaP6JiU6ns1qtYWFhmzdvBsSA2QqQOWlpaTj3UcNXfH193d3d2Z4eNm0ymXr16sVj1NCcFi1aMOQZj9ILDg7mP6rRaCRJ6t+/P+8oQr8BAQGAADnz2JTNzc2tV69ePETHnmwOTlEiIiKgCvwK2aKjo1u2bKkY1axmhePeTL05Pps6duzYyZMncZ7AxKaUenp67tixIywszGq1qgMzzTQhSZJMJtOGDRtatmzJI6xgQkVFRdu2bQPOyqlzBgz9xMRERdATqoGvwq8JWKea8/A+HI7DVq1apZhR8PO8efPUKzUE/tvf/sa6EyoYNWpUeno6lngWbtdqtQiYYGnGCsv2DArleHt7X7p0SRGcJYSsXLmyUXsGtWyjR49OT09XRKs1Gs2RI0cwwyGea7FY7Dm4sizX1dXFx8fzMXVCyIcffvj9998rBG7Tpk1ZWRlC/qxmqHHJkiU29aaWjWECGmw19Dl37lybJrRw4UJWBjP0vTUh1Lx161bF4gBJEhMT7e37iU03t7i42Gw28xMJ1BQTE1NdXd3Ys6fGLnaSJGHvrpinCSHt27dX+2ZYlOvq6h5++GGj0Yhmp6SkFBUVUUo3btyIKR82YS+kwByPyMhIo9FoMpkSEhKOHTuGMGW/fv28vb01Gk1kZORrr73WKNdWkqTa2tpHHnmEyTZ+/HjItmHDhjZt2ri5uRkMhu7du+/YscOm8wnHVR0LopRmZ2d369YNWvL29l6+fDn+aenSpWFhYQaDwdPTc8yYMQiLqVtttVrr6up42ZjemGwuLi49evSAbM7E0CCq1WrFcR4Pe4GQ169fd+YIrJkmZLVa2UyhOIopLCy06Skpj6mxOB4+fBhhCuYjabVaq9X65ptvLliwwGKxwEHCMvTCCy+cPHkSTkUTzkokSRo9evRjjz3G1mX88Oijj3766af4LnQqy7LRaMzIyAgNDeVhw+wuDiEEcfGgoKAOHTqwqkpKSs6dO4fIhpubm9Vq1Wq1Fy5c+Oijj65cuRIXFzdp0qS2bduizpdeeumdd94JCAh48cUXJ02ahMYePnx4zpw5Fy5cePjhh1977TUvL68mwOUzMjJycnKCg4MhG7S3du3al19+WRTFhQsXzps3D7Klp6d/8skngHBPmjSpXbt2DiDcVqv1zJkzhYWFcXFxoaGhaHJNTc38+fO/+OKL2NjYFStWDBkyBDXv2rXrm2++qa2tve+++xAvRkMUeuNlEwRh0aJF8+bNwwWpBtHsqDAvL69du3ZVVVUMCoGufPTRRz/++GMIwzroo48+2rZtW3NMKD4+/uWXX2Z+Eep/4403Fi9ezEwICgQu+L777rNxx8PmBLlu3TrFkMIyevr0aR4+iR9YdK/Jz8yZM/l5CxMhfDuFDOqoCD8b8ZMNWzoVJeGGbdq0yWQyMQF8fHzOnj1bVVWlaMuCBQsopW+//TZzyhFTzsvLcwaqqY7oMyVbrdaampqHHnqIn7SSk5Ntynb69Gl7/olChrq6OkmSMjMz27Zty8/KOBvBMTB7+vbti1Ajv2LA66ipqRk/fjwv20MPPeTkdM5HuvjRC2E2b97MwDKs02fOnNlME+rXrx+vIsh55swZdYyVEPL555/bXCdtD4ZXXnmFd9nRDLPZjAWUrS/49gMPPICoi6bxj8Fg0Gg0c+bMUQc6zpw5w0f9WXTsq6++chDgw/qo6DMMYBa8KykpwQYdMmNTkZiYCO+ZRSQRf/jiiy8Ak4YS4ElPnTq1CXB5JhuE//jjj5kjy1q3du1a7FN5bFK/fv2webCH/2E1Q6SkpCTWEDjN/v7+mOAQRWWtfuWVV6BMm7KxsC+q+uabb5wP+zLwPD+iNBoNwqkK+O2cOXOYMTT2gaIeeOABdeC4sLAQ59MsPAAlv/jiizYbYnvJy8/PV790d3c3mUzqYALD8zX54YGi/IwIK+QXX0A1G4SC2zz2BwBWEIRz586VlZUBN4oIoCiKe/fuXbduHVup2aVEBNdxUxTrryiKu3btqqqqQoWNhamzY6xffvkFtsL6T6PRvPDCCwUFBaIowkAh25EjR3JzcxHNs4dvg9HDQTp9+jTcJ+boFhcXL1u2TKvVsjUTDdm0aROLnCpkgw7/bSiiyM7yGnSTCCGFhYXqG4IuLi7e3t4OMMv31oQ8PDz4NZaZELDMNjrIXrepX7q4uPDW+dc9kNjd3d0mNLD5iF+clyleIrCrgIvDONQQZYPB0MyLoIQQOGw8ABt2yYsBVShOJBq8B1xXV8f+llXLX+TnG2KzEtSgkI0dRzrfiYrO0mq1uNz715E/8F83GAwIDDhpQmJju/Ae3tZ3Blve2GHAINz2BjmltFu3bi1atJAkid3YkmW5U6dOCxculGUZLxng/pVXXmE+FU6jZFnu0qWL0WhkYcGm8YMkJydjNWA3tiRJWrRoUfv27SmlDO8ty3JMTExISEiDV+9xAmMymYYPH84aotfrMa+/9tpr0ABroCzLiBqr1QXZ4FPBrZJluX///uwGswMlO2NF/2OPQsgGvm5zz/D000+r9wyIt6i9w+HDh9sE8znz4BNPP/0078PBtkpLSxl0hy/8/vvv2/Nc1VsFBwBE/sQwMDDwxIkTFotFcaSAC9Nr167lX7Zr1y4zM5PfBTYIWbN3RouLB+zBJnX79u1QJv7v7++PCK+TR7+yLF+9ejUmJoYfJO+++y6ldPHixfznBgwYcOvWLfW2GE5USkoKX3jChAk1NTXYejkACLGuef/993kTQid6enoqDoBt2ltjo0mEkOHDh9tUkSKQYNPe2KMl/yceuIOiKGZmZmZnZ4eGhsbGxiKOpgZLyrI8YsSIX3/9dcOGDZmZmbGxsY8//nhYWBiAjevWrTt+/Lher588efKwYcMkSXrsscfCw8O3b99+7dq1Xr16zZ4929vbW5ZlrVZ79erV8+fP+/v7d+zYke1JnF/Hv/rqqwEDBvz6668Wi+XBBx9MSUmRZfmBBx44ceLEwoULDx069OCDD65evdrf398e14t66ZNlOTQ09MCBA//4xz9Onz7t4+MzY8aM++67T5bl1157rVOnTnv37i0pKRk2bNi0adMMBoNaZmjyn//858CBA3/99df6+vqxY8fyY+Ps2bM3btyIiopq1aoV+b/0/B9YGTAd1tXVPfXUU/AR9Xr90KFDb926Ze90TD2L24zVMEfIZsOXL1/OJOzWrVt2dnYzqTQgbVFR0YwZM/z8/HQ6XVBQ0IwZMxp70KkuiSbYa6DzS1lxcXFKSgq7EPfwww8jmKu+ovT/48og/p9ZFp566qnVq1fX1tbC+d6zZ8/jjz9u7/Ir9gMsrgL/GIXZDU+cMbHCeOAnaDSa11577YUXXigrK8Pu4uTJkykpKfX19Y1lEGKfQ0fKsjxx4sTPPvvs1q1bVqs1Pz//s88+W758OaZ857ePiCYzsVlsUXGT04G0Ctngf48fP/67777DqlhXV/fPf/7zxRdfbJRs/8mP+H9gJGg0mlu3bm3YsAHBQViVVqvduHHj2bNn7XUVdq74Pw8ZYAQ2CvgqezDY/vnPf2J/ibGk0+lOnDixd+9eHpfmjNWyz+Fk48KFC/v27YNIaJpGo/nkk08KCwt50KQz/lKDDXE8btWyXbx48aeffkJtVqsV3tTHH39cVFTUKNn+Oxj+wsFACCkqKrp9+zaiHLzvd+PGjb8iglFVVcXwLXz4Mi8vr8mfw19du3aN/xUeSHl5eUlJyf+6ktE6FqKBq1NRUVFcXPx/Y8vw//1gwPQWGBgYEBDAcMtspscF/3sbC6aUurq64tIFfFD4V5IktWnTpsmfw1+1bNkSpytoAs6nfXx8AgMD/wfC845li46OZsfz5O7Zto+PT1BQ0P+ibP8dDH/qJ6vV6u3tvWjRIsa2DU938uTJ0dHR/PYOLg25y7HD9sdsPeFBRHC3mPfMClssFq1Wu3TpUiBM2U6jf//+4Ga1ydrLauY/oQ4EtWrV6tFHH4WzjqaBZMXLy4vtYZyMr7OjdNYQB+d0UAvbHtjcYsXExMyePRuFedk8PT0bJdt/7PN/IbQKh3Xu3LklJSVffvnl9evXfX19Z8yY8fLLL8PtVgSvYIj8zRW29CuunhGOAIt/abVax4wZ8+GHH7711lt5eXlubm7jxo174403cBKnNgv+Eg/+FZtaxRYWG99Vq1ZZLJatW7cWFBSEhYXNmTNn/vz5zpNdK2h94e7bGwyKwkwVNmlX7Mmm5vH+b2j1fy20ykNWy8rK0tPTecB6VVXVihUrunXr1rNnz0WLFpWUlOD93r17R40a1bFjx5SUlH379qGqmzdvLly4sFOnTgMGDHjllVfY5ffvvvsuISGhc+fOU6dOPXXqFBOgqqrqwoULjKDFQXz2+PHj48ePj4uLS0xM/O677+wxZ7I3RUVF58+fRyCyUfxlEPjSpUszZ86Mi4sbOnSoAzoPvExNTYVsSUlJ3377rc3CfJC6qKgoPT2dyfZ/5tDt/8gJNLtQwl93Qlxcgcru06ePxWJZs2aNQqEHDx4sLCxs3bo1/37y5MmyLC9YsIB/6evre+7cOXbjVoEYt6miLVu2KFBAn332mQPmG/69M8wDimtAx44d49mECCHPP/+82nAdy2ZvPChks3c/295gAEX2/9hgAH/MXzUY+I75qwcDEI7OwzHU9JIg+ACujvFEvPTSS9jz4aY8TKF///6PPvooK8wuUq5cuRKBTkQYAVVkVwfZ5xwcotXU1IDyA3g7gI5s0mLbbEgTqI4TEhJYQxi46Pz587yJ49PV1dUK2URRhGwOjuQcy+bMYFBAuP9DBoP4H+7CNWE/jeMzaP/48ePYmLJZTRTFVatWlZWVgc0XEzwSmnz33XfAdbMbAoIgrFy5kkE+WeHDhw9XVFRAxQ7oPrEluH79+vXr14HKxigVRbGoqOj3339nyHAHDWmUukRRhOcmCAJrCL7y66+/EhUH840bN65fv84KM9n++OMPYgvA12TZ/r8wnkZAuGtqaqqrq/8HVIBmlJeX81zQzL4bJQAQ/EwvjA9LoSlBEEwmk7u7O7+jxRf9/f35AAteenh42ISXO5CBFwAaZpmK7nl4jT38nhA+p03ZeN3iV3d39+aGKW2ZUH19vePrKPfQhARBqKmpqampcd6EbA8GX19ftXVWVFRUVFSox1xz0kwwsLRahtLS0traWkU0gxACD8dBlJC574SQKVOm4AedTsfubf/973/v3r07pVSv14NlSJbl3r174xIty4MIf+Dtt9/GlWvGkSjLcr9+/QwGA9YK/nNMXQzdKUlSeHj4sGHDELRBPXgZGxt7T+Iw7HMQxtXVdfz48SwihAsSRqOxd+/eLBKN4Q0xgPdG6xBCDQ8Pj4uLQ4tYzY2VCmNPYSp1dXW4WKMOKzfThGx66fYslnGZNhBNQhd+/fXXim0A7OD48eM8dBmFoeXmPNOnT1ffgUYmDvUd6F9++cWmd6j2v1GG3/4KggCektTUVNB/4OnYsSPodZOTk8ldPi8PD4933nkHl5JdXV3ZRdDBgwcXFhYyNJHCX1e8RFsuX74MgCd81qioKNCuNJ8hQo2+liSptLQUWHTsT/z9/Tds2KDm3YDbduXKFeC9FbI1GaAODfz222/kz7df0JXff/89H3vAV6ZPn95ME+rduzf9c3YVWZaPHDmioMdGG7/44otGQLhbt26tcGcxwWzfvr179+6Kg8nJkyd36dKlaWgt/BUCPuyeIWrevn07v6JBHk9PTwR8FBMqc28OHDhw4cKFqKiofv36ubm5ybL85ptv3n///YcOHaqvr09MTMS5WHx8fGpq6s6dOwHhBmE1kgK++uqrb775ZkBAwDvvvDNixIj6+voxY8b8/PPPzzzzTFpa2uzZs8EPgEn9+PHjJ0+eDA4O7tOnj9lsBtD61q1bu3btqqur69q1a+fOnSVJioyMTE1Nfeqpp9avXz9s2LCPP/44PDycMUQ0+cH0X1NT8+OPP5aWlnbo0KFnz57wiH755ZcFCxZ88sknnTt3Xrt2bZcuXUDzAdnq6+u7dOnSuXNnq9UaERFx/Pjxp59++ocfflDIlpubu2/fPp1O16NHjzZt2thk6HBwlG4ymSorKxXlt2zZ8tBDDykoiIYPH+7m5tYcE8JGmfcMkasSsDGWGhhrILJP2WiIPW5nnP8zm2MBpdra2ianlnJyXpEk6dKlS0ajkVc97KZ79+5qRk68KS4uHjlyJGtXbGwsMNU2E/XZRGXLsrxs2TJ/f39cTg8ICFi/fj2l9NChQ507dzYYDDqdzs3NbcKECfX19XV1dfx8FhwcfOTIEbCL8gnvcCZVVFSUlJTk5uam0WhcXV07deqE60HNT5147NgxYEDwpKSkgApp1qxZnp6eGo3GaDS2aNECJPibNm2yKduYMWNcXV2ZbJcuXQKFFLuvrNfrEcRzUmC4D127diUqTgBfX9/8/Py/lDcJi3ZpaSn4URU2HBwcbI8alNgLjU2cOJGxCfDLHILQihC7pXmPmg4NdsZfRsPPNjOsYTAkJiZizGAbQAgZOHAgQyCrPwRgBXtYGgF+cff09ExNTWV0Zuz9mjVrli9frvhc+/btjxw5AjmxRYHGkNOSWQO6hMnWnJsPBQUFOE/A59BZq1evhmx8Q2JjY48ePaqWbevWrVOmTGElGdvfnj17mNpZhhF7jPn2GPXA7602IXAs3FsT4qXC5fKVK1eSP6dHAdBrwoQJ9lphdzBs2bJF4Y2w/Hlg+2hOKk5791GgoP3797u4uCiCd/gVp7+Km4eU0vz8fA8PD8aLwYaxzQyz9r6ekJDAziKYZXTr1o3PsoFPhIWFRUZGMnQ041PBXKgoHBMTExAQ0GTZHMTyN27cyPc3/OOIiAjIxj4H/CKouflpUhTFNm3aYCVkhUVRdHNz69SpE8/WCp1MmzatUaSav//+O+PxZiaEVXf37t33lrhaYULp6en+/v6KDQOag+2TTesl9mad6urq8PBwmyzcYNG6hxTKcBgwoE+cOKHIqMC+m5CQYG/bmp6ezg8exhy6d+9e5w0uLi5O0V6tVms0GtWBBKPRiFMqXkidTocxrJg+jEYjIyDiB8mePXuaORhWr17N5zLFFyGbglibyaaYXyCbonUGgwEURgqBx4wZ46TADB2DfbxicRAEwcvL6+TJk4z17F452DCh3NxcnCSqidyRosHeWSex5/DZzM/AZrXIyEgkSGZxPebKO//wPgyq2r17N8uRoT5l/Pnnn+0BMSoqKkA9zfIMIFqXm5vrIBLClIIOnjFjBuGyIaKqZ555Bv40TyI2YMCAoUOHEi4bIlaJuXPnEi5TBs62k5OTO3fuzHI7IFTFy+Y82kKBiUhNTYWh8wkO+/fvD9kY3Bqxb8iGVY4VTk5O7tKli0JvZrP58ccfJ6r8DC+99JKT8BBmQqBaUrC1oze9vLz279+vMKGmWRFPU3D69Gmg622mR4GTb8+psbsywKUGdStD7fP1enh4LFiwAEtE859r164tXbqUdYkasqGgTFMvyv/6178UB1vwTe1lvuHRH1jiMjMz+RxzCNhVVlbOmjVLodaff/759OnTilgQ+CMGDRrEv/T29s7MzARXF/+wxB98NLDBRDg8isFmUFKn0/3yyy8gEeNVkZKSUlNTA5gGf5qUlZXFZGOFn3vuufLycp5fgxDSqlUrkGoyuic1P4jCY0HTQKHJnE9+L2swGKZPn37u3Ll7YkKlpaVvvfUWNv02R0JsbKwiEX3Dg4G3MOy6eK41xfmir6/vo48+umnTprS0tKtXr5aWlpaWlpY5fEpLS0tKSkpLS3Nzc3///ffvv/9+4sSJjPRbnUaREOLu7o4cSvbWaFjJDz/80Lt3b4PB0KFDByBD7aHN2JkAoDJstjh+/PjQoUNDQkIiIyMXLlxYXl6O7l++fHl0dLRerx8+fDh8fUrpjz/+OGDAgMDAwNatW69YsQKIhtLS0rlz54aEhBiNxkmTJmVmZqLwZ599dt9995nN5o4dO4LWn1lSeXl5VVWVvXC+Ah5XVlbG8j7BMZg/f367du18fX0HDx6MxZNS+tNPPw0ZMsRoNEZFRa1evRrTeXFx8fTp06Ojo/39/ZOTk7H3g9569eoFvQG1Cn7vsWPHRkREBAcHz5w5kyVqUujNcU43nGP4+PjA/1Tg1fEDFPXNN9/8/vvvV65cadB+8MCErl27lpaWtmXLllmzZkVERNg8/GZ0g2DcaXRON94+PvjgA2Ir26ci1qTVat3c3Lwa88D94GtQfwLuB8uvam+ax/s9e/b06tVLr9d37Njxww8/tHc2h8KffPJJx44dzWZzz549FaunwjolSVqzZk1UVJTRaLz//vuxuLPCZWVlyOyI+aa6unr58uVBQUHu7u5JSUnIy8gKl5aWspNpSun169dnzpwZHBwcHh6enJxsMxZMuUyBY8eONZvN0dHR06dPBxad7RqZdWIHmZqaiuSi0dHRy5cv55egmpoaljUdgqn1xgSurKxELnT2Uq03B+MBf/Ljjz8y/9CBCYmi6Orq2igTcnNzUxih2oSwKDF8Z1NWBn4dnD17NjuXVZ+w2DsMdx51qM7yxAY0IQTHwA5cVXQzo/pi9YBV1yZuGdlD+AesuuwCA/NhLBYLowxiQZuDBw8q4gdIfVJWVqY4j/fx8cGRAvMu2B/m5eUpeIdat27Nmzh/AHLq1CmFC5eQkICP8oTN+MqPP/6oyNTIzvh5nmoUtqc3PhJttVoxxuzpzcGuGuIh0KkI7yimvGaakBo7yHLV8TBVB7sd4kych2czt8eqIDT1cQDtJoSsWLGCqhJ029xAh4SEsGkA49NkMmFLwzoVP+Tm5rJdLLaSgiC0bNmysrKS35mh4YcPH+anHMUJBisMRQPGwlZR7DtnzJjBzIUv/NJLL7H9OkOSs/YqRu+kSZNYYcah/f3331MulQlb9Hr27MlEZcFi5PzlCzujN77aBvXmeDy89dZb/MXuv9qE2Oh66qmn7F2latxg4PtjzZo10K/NbOz38A4nKvf19d2yZYvjkcBf7FI4ctDFrl27FJAV3HFTTFEwxwsXLqih9mvXruWTREH7vr6+ilNMFF6wYAFfGBMHQG9qfY4ZM4atfqShBIeI+TCZERRSUPlDmPLycnAjMIQmCq9evVrN+/9X6M3BeNiyZQuLFjZnKWgQoIHKXVxcPvroI2eCE424zwAyoieeeCI1NbVnz57sSjgmkgbHaIN4Y/4yDSqfMGFCampqYmIiGLsaRMK4ubkhcMlHUYBRU/+Jp6cnD7NBB5tMJsVdIpb1iE8iiMK+vr426Z29vb35q/FYuCGDAtaK2CJ/2xg4WWByqSr5oru7Oz8YALPhsRV8QMnV1VWRYkeWZQXa96/Tm705zmq1JiYm/vHHH6NGjWJ8BffQhNhGGZUPGzbs8OHDYDBw9vZFow41MAF8//33WIgVzhkQ0c7DblmAnPeO+vfv/8MPPzi4VWhPMGR/4XXaqVOn2tpaNZDJarUiAMoXTkpKYjlN2Ak/OIuio6MVkS6gevhMgRD18uXLuKUAFAMsTL2VZ5E6BWiCELJz504WOUX9cNa/++47mBTDouv1+rS0NJazkAlDKV2xYoUCKuLv719QUKDejTjWG68KXm+6uw/Tm5MHZ0wJe/bsuf/++xXBJWQeYSThTpqQeivbvXv3jz/+mEfmOmnhjRgMCsfr119/nTdvXteuXV1dXZu5rrm7u8fHx7/00ku///47fwrj/BV4xA0HDRqEqc7FxWXAgAEZGRnqDRO6LTMzs1OnTq6urlqt1tXVNSkpCcSsik6FbR09erRFixY4ivb09Jw1axbIT20CcjZv3sxu7bi4uCxbtsymPw2zePfdd728vAwGg1arDQ8Px819e8kXeSx6SEgI8yHVNdfW1vL83m3atEFUUY1ZdKA3m1j07OxsQD7xPPDAA8XFxU3gbMXPqampzz//fM+ePZt/z8nV1bVDhw4LFiwAJJHNeo1CSAiNvR2Hz7AZnVKal5eXnZ1dVFSEZC2N8u18fHwiIiKioqIAkiUq8pJGgZkrKiqeeOKJH374YdCgQR9++CGSMKirwsu8vLzHHnts//7948aNW716NXNadu/evW/fPh8fn0GDBvXs2RPI59OnTz/xxBOAcK9atYpRqmzYsOHo0aOhoaH3339/XFwckM95eXlHjhwpKyvr27cvki2o12jWzC+++OK5554jhPz973+fMWMGaiguLv7Xv/515cqV2NjY0aNH+/n5Qebff//99OnTOO7w8/Njn/vmm2+Ki4u7dOmSmJjo6uqKLx49ejQtLc3Hx+eBBx4AQF2907OnN9R89OjRrVu36vX6vn37DhkyBDJUVVUdPHgwJyenbdu2WChoI3M9ou28I5efn5+ZmVlUVJSfn98ogxQEwdPTMywsLDo6OjAwkLH7sH5vnN/VHCjIvcXqOch57Mzim5mZ2blzZ7YFZ2kNbIZWDx8+DPgKIhsxMTG5ubmyLE+ePJlXDoLTP/zwg7+/PwuK9+7du6KiorS0dPDgwaykwWDAYYgCfObgYESW5UWLFhmNRrbhmzt3LmQDoABPTEzMlStX1AeO+NCmTZv4xFB9+/YtLS21mXKhsXpbuHAhb0m4FGUTC9McrPW9NSFF+ojGPqSZn2fgkOaAb5uvU6vV2rdvXxaTxf87duwI31cdhw0PD2eRExSeOnXqW2+9xRxixFj0ev2OHTsQAMFiiMIvvfTSM888A8ddp9Mh0MkIL2wixtVWiKt8zFnHNLlp0yb4IXzNiYmJ6v0MYp1g6+ALP/vss4r9jD3d2tNbv379ECNGWBZOPAsxsZqbY3Y2I/hNtiIGjWumGIT+f/7A4K5evWoymVjQgFntoUOH1CHCI0eO8OhUGKK7u3t4eDgfOoSNgmCUDxABxx4YGMgXxm7yyy+/dGbfjwKPPPIIOwRgNUdGRioaAn6aK1euqMO+GE4KCHdoaCiOzx0bhz29AZYXFRXFtw7rZ0pKCm1eAor/8Of/SOaeqqqq6urqO+P7ru8niiLPr8Eehi9QeLFgk6ZcVj+tVltUVMTf94d/XFdXV1lZqShs73P2nrKyMgV3iyiKoEGgf84sSAixWCw2a2CJvlnhRiWYU+sNw6+oqIhPbYH3TchY/v/XIza4MXVeuSxdrHq35GQNNgvbq4F9jlIaGRmJsy12kipJksFg4K/GMghXly5d/Pz8UBj3ASilbdq0mTlzJvICskif1WpdtGiRu7s7D+GWZXnAgAFjxoxBYXj8EEZxucdx6xhlBjsakyTpiSeeQB5oRAwhW2hoKBg6EERnW+H+/fvjBjBfuF27drj83WD6BV5vjESMUurt7T1//nxJklAt4uayLPfo0YPY5yNiXmhz+tR5q7gnhRveQPPc1OoIsT2wLluU4f8xELgiNuc4rbf6c4oaGIkdLxswNvv27ePvVRJCPvjgA/XeERV+9tlnvBIMBsOOHTsqKioUFPbJyclWq3XZsmWKY7i0tLTs7GxkAeW3mPYi7mpWRkmSampq4K+zp2fPnlVVVf/4xz8UsiGKyqObmG6ZbHiw/XXydjXKIDcKX8maNWssFotCtr59+5aUlNi8qqr4HPtVbQDqwjyqpUG98ddmGtyON2EvShyAQHGKlJmZicBFg92ckZEBwhXemgsLCxlJLYPE2BxRuNVw8eJFuLxseFRVVaWnp9+4cUNR8+XLlzMyMiAb/n/8+PERI0YYDIZevXoh3mwTAcq4hJOSkuLi4saPHw9UNm4Vz54929PTMyIi4tNPP2Wf+/LLL+Pi4gwGw6RJkxjN8KlTp6ZNm9a5c+eEhASGGHeQQg6kyEVFRexlTU3NkiVLAgIC/Pz8VqxYwcuWmJgI2YApQjdbrdYLFy6wOyTsvtvQoUPj4uJmzZqFu/xOBuVYR+/bty8lJaVjx46jRo3C3UBZlktKShYuXNirV6/4+PgVK1awTrE3qKxW68WLF5lsrKTNPq2pqeH7tFF6c2xCzthbIwYDQ2WNHTvW1dXVYDC0bdt206ZNDtDFv//+++DBg/V6vdFojI+PB08EehpXUcPCwsB9qz4HYXwcs2bN8vLy0ul0LVu2xPETpfSrr75q06YNkmI8+OCD0MiVK1cgm16vZ7LJsrx27dq2bdvqdLqoqKj58+fX1NSotaxmz+UN6+effx48eLDBYPDz8xszZkxWVhaltLi4eMGCBUFBQS4uLp07d7Z3W8omVzbrjFWrVoWFhQmCEBgYOHv2bHjqZ86cGTt2rMlk8vDwSEhI4O1eLduePXvi4+NB6DRo0CB7+RSdP2mypwp7TAUOaMMhm0aj8fDwGDhwINMbSDq0Wq2DPgVQV5222KbecDvHZuG6ujpn7K0RgwHdmZ+fr0AX6/V6XFpVLFuyLJ87d06BTvHz87t+/TpuUfLvGRhb0Yyamhok3Oafn376af369YoaEhMTb968CXwEj8a5ePEikn7zhQFXtDdNMmi7JElYWNQOQ1xcXFFR0YABAxSybd68mcG21Q6hetZ84YUXFLItWLAgKysLt73Z4+fnd+3aNXBsMbo+5gQqLovFxcVVVlbi0wpuv6aF5xXOKnN3gfhwAJ7ft28f22hBtg4dOtjUm80+HTFihHow2NMbg6CqB8PDDz/coL01bjCwCxw8FBlNHTdunMK2UHjRokUMrszAwGPHjvX29mY4dWxAg4KCSktL1Tze+/fv50OECOT16NEDhA4wUOxTDQYDgAYMBozPDR06FNFA9jlgpYAsaNBEUODBBx/kG4KqJk6cyKcDhJDdunVzxiXFv5aVlZnNZoath5Bms3nMmDE8WB3fxXVQ9fYJsjGbQ+F169bRe01T0oS4tvN6Y33K7mfjB9yX4sehPb2p+xQ/ZGRk8Pci7NlbUwbDvHnzeCgy4tD2oMijR49WIHIZnkyBxBJFMT09XR0vX7NmDf5EcWdIfb2OYbMUd1DVhW1CkR0/HTt2VLBjoLfU/BF+fn72iKjUtnLhwgX17SX0q+KinwMIN2TjjzU0Go0Cwv2/9TijNzZRKshj0GqEOhTwcrXeHMDLd+/erbg3Z9PemgLhDg8P56HI+EZYWBj5M005AlhhYWEs2AeBJEnq3bu3m5sb4y7HSPXy8mJ3nfkVDZ+jd+mgMZ20atUqOjqaaZn9MGDAAJDFs2WEUtq5c2cgJhQJDsH/1SBABY0KDg4mHMU8AqZY69lLdE9AQICbm5uT8TpfX18GwGYNNJlMvXr14iE0+BziqnxkENF9ALB5miZJkoAo+V981HpjDbGpt+joaPQpK4xgMVqt6Ca13lChok/xA8jzcFbjwN4aF1rFmlJYWMiYillFCJjU19ezA3lG2ARwP1C1kPjEiRNTp05V1DB79mz1jg1bn27duikKr1279vvvv2ejkREcZGVlYVjyhXft2gXcMv9yyJAhTu6f2OUVhXJ8fHwuXboE8h9+qVy5ciVtDJ0Wuy3JZBs9evT58+fhWjC9abVakP5iN8Ired++fUwVKOzr65udnQ2HnhVucAq03n34bQA2HgqQBYNIqAsrZGN6Y91kT28ffvghsOh84TZt2pSVlSkaglVCrbchQ4agmXxhyDxu3Dib9sZKNohcshtNOnr0aJcuXTw8PHQ6XWxs7Oeff26z+yH0pk2bMD2gbdu2baOU3rx5MzEx0Ww2a7XawMDA+fPnq28XME8jMzOzX79+3t7eWq22RYsWsDZsSFiugMGDB4Ns4vDhw507d2ayIbxTXV09Y8aMoKAgvV7v6+s7ffp0hJ4alQpt9erVkZGRRqPRzc0tISEBkLXMzMyuXbtitfH29l6+fHljw5c1NTWQTafTIfliQUEBpXTDhg283rZv3+4gmvT+++8zTF58fPyJEydsFnbQXpuxIHsRQgdacixbt27dEBZT6A35JtV9ai8sptYb+tSezEVFRWp7s3kq0pRzhk2bNrVs2dLT03PJkiUsUpGXl7dkyZKRI0fOmzePTWOU0tLS0oMHDx44cAARZejo4sWLCQkJer1+3LhxQNc4ID767bffunTp4urqOnv2bHA9MDja3r17GUELXkI2Ly8vyIaXhYWF48aN0+l0gwcPxtUI56MrTEcvvviiu7t7q1atvv76az7Af+rUqd27d1+9erVR8H0mQ0FBQXJyMmQ7ffq0Y72lp6c/88wzo0ePXrp0KbxevM/Pzz9w4MChQ4d4+vujR4/OnDlzzJgxf//73yGevRMhSumuXbsmTZo0btw4pC/CP+Xl5S1duhR9irA4avj222+Tk5MnTpz48ccfs2UnPT19zpw5o0ePfu655yAbxLh58+b+/fsPHTrEjh1s6g1iKPoUNUO25ORkyIaSar2hZsg2YcIEXjbe3sDRhsPKtWvXJiYmTp06FUQ4jWDUg23xDAA4HLVarampqeziAbZxmMzUxP+U0o0bN5pMJp5BjW+Mwlbeffdd5qkzBksFTRV+lSSJyYZZB7KdOHEiICCAcCm7f/zxRyfHA7RTVFQEcny2ztrELTcKqcaWWZuy2dTbpk2boDfmqmFg2yz8/vvv8w4xo/qymbdh4cKFvBPYp08f6I2/EarT6Xbs2CFJ0vjx4/nCDz30kPOy2aQ654k5FH1qtVptypaamqrQ2/bt2+3Jpra3tLS06upqRYTXAbWc7WQlIGFm3GGI6K1YsQK2AiJO+LuRkZFg2mKuJD5TUlICtAL8RdTQr18/BXENG9D8wEPhqVOnshN45h0yD1Uh26uvvgrZGDaJl63BiZxPa4JwBwvSYaZkYjQ2kI9Dgw4dOjDZ8P8G9QbgNBDaTG+sMARmekOEDYWZ3mzuiFg4Dt3H9IbbdnjZuXPnd955h1XL4kJr167FTheyoXC/fv0YM6T6fiJroHpw8g2BvSlkY/bG661Tp06OZePtbfTo0UuWLGGtY0TlrE8bGAwY4suWLWPxXYYN9vb29vT05O9Ww1wOHDigDnUdPHiQXdBmcS6dToezSUVo9R//+AeLPbPCAQEBFRUVVMVAAdkUhX18fBB5ULBTKWRz7CP17NmTbzUCIIsWLWpy+BLNvHz5MhL//H+hN1TI04azYJe/vz+oBvjCWq1WIVujnkbZG+Y+yKYG1UM2/r2rq6vZbOYLI9xvr09Fm2QTOPVUB4nVEGV7nB+YIRQhLZYWQPFALIUMWH/UhaE+Rc1IlKaIkvH6bfD2IFqtCGuy461mxh//P9IbQ+ba1JICSQ79NIf0pbH2BvysAn6PMalGuSPKr67Zbp/anMyOHDnC84Vh0VmyZMno0aOZuvHS19e3pKSEn4fglpSXl+PuIo6W8PmOHTsCaKDwDa5cuYJhDbVi9mIE6AxowK7mqE+gbcrm4+OjkM3mVS8GpnjllVf4U17Mi40itVcEJdFSi8XCL/doI9Mbr4oG9aboJugN8z0rrCaOb6zeWrRoAZo9BgBh1IadOnWyKVsT8lXb7FPEW1GzY9kYGTZ+YLIpruy9+uqrTGAWlbbXp8SeA63Y0PTr16+qqiotLY1PBGoymQCSs7kn3r59O38GGRgYiNQvPBSZLZR81hxCSNu2bTMzMxkFIr/ZYgAQVrhfv37V1dW4/K6WzZlM9+iY8vJykEMy92DBggXO7xN46mlF637//Xd2dxRsRRs3brSnCnt6s6lkRg6Jp3379mCztHkHulF6Q9ierSTjxo2TJGnHjh18OoigoCCbF80bnCnUrVYQVw4YMMCBvSEPpVo2dsxFCAkICEhNTbVYLDjuYM+iRYvsIRGJA3G//vrrVq1aeXh4vPjii6yz09PTly5dOmrUqDlz5rDImnpiwMcOHz48b968kSNHLlmyBOBeWHNRUdGePXuOHj2KeCLUsWfPnm7durm4uDz++OMAdbLQ6q5du06ePIlfGZFjTEyMQrbz588vXbp09OjRzzzzDGRzAAymlP7xxx+7du0C1oVNV0uWLPHy8oqOjmZjyXkQKIsnHjx4cP/+/eB6gMC5ubnjxo0zGAwJCQkXL15kra6srNy/f/+vv/6KhQKF1XqzuTShITt27HjsscdGjhz52muvgbjFAdDaSb1BjLfffjsoKCggIGDt2rWU41JQyNaEQHNeXh76lEWuES2dNm1aYmLi2rVrcd1PYW/nz59Xy8YzJTP09Lhx43CSA170VatWjRs3bvLkyYByNIJ4mCXCSEhIcHNzMxqNkZGRCnJCZ65Q2Duh+/TTT9nxdqtWrbC1z8jIGDNmjKenp16vDw0NXbp0Kepcvnw5g8R27doVhnvs2DHI5uLiEhkZCWSLOieSTQOCtMXFxSkpKZhIjEbjww8/DO1//vnnsbGxWq3W3d29S5cumJIbxZB14sQJJLXASdN7772HA8H58+eDy8RsNiclJd28eZNS+uOPP7L0hMHBwRh+zivZHgDb3tzE+tSx3iDAjh07evTo4eLi4urq2qZNGyxlTirZ8Uj4+9//zvq0W7duOHSzCYlXV84WT142ZKYqKCiYPn26r6+vTqcLCgqaMWNGTU1NoyDutiHc6mtchJB9+/YpkALOoEFZYbgE7DSexS5DQ0OzsrLat2+v+Nz333/PfABWuE+fPpcuXeLJUfDAC6yrq2Nn7/Zkg0hDhgxhu1isqitWrNi5c6ei2pCQEBBeNDj5Mb1hWedppY8cOfLss88qap46deqJEydY+Jxxg6anp2PD3SiEBQNT2FsJedkc6w3WdvjwYcW22GAwYNFgsjU20Ay7ZEh7pvn4+Hgks+IRFg7QH0eOHFHIptfrz58/P2rUKEXrlixZogAQNQ6OgQH63nvvsa0kC0gNHz6cNiOPN/5wxIgRLBrIdmZDhgxhnJtMTe3atWvbti2LuqCwTqeDHbMwUaNkY4kO+PAAbDE0NDQ+Pp6PVOKHd999lzpNeKHQG3ar3bt3Dw0N5bMhAkOGwyDWr/irJ598kt5rBgp2PMeA1g70hsJPP/20ojCTrWlRZrahat++PYvyse0v8DsNtpqXjVcy9hhI9YsBBrPx9vaGs+Sk0dqOPObk5PAZqhF9u3HjhoPb7s7w5xFCrl69yiqkd5nPfvnlF8rd4wZgNjMzk93vZoVFUfzll19wVV8tW4PgRNQPGdiv+FxhYWFBQYEgCKxmSqlGo7ly5YqDW/CO9Wa1WkVR/OOPP1grWPiusrISsy+LbKJ1TLZ7/uTk5ABP6lhv+Pny5cuiKDLZgEqGbE3gBubJOJgrz7QKdkNnlGxTNlBTHzlyhCevQHi6oqKipKTEJolyI9gx4uLi0H52CkMpBWC4CTncee23bt2aUspw6ogEJycnMyIGNjd36NChS5cubA5jJBQIHbATaEC4nZSNJa9nuQvY/B0SEjJo0CAwTTAosiRJ4NdwcgpQ6A0B+759+7Zo0YJB09EQd3f3xMREMFCwOVKWZWwhaNPIHRw+sbGxGPaO9YZPx8bG8g2BbK1bt26ObJRSV1dXnBMzVQCLjlY7OZdBNsbdDVaRBx54wMfHh51XohN9fHyAHmoWhLuioiIuLo43II1Gw/YMDHnS4LrG3Ep2tfLkyZOKK4LR0dHAtyrwtxs2bPjpp58ULwcOHFhUVAR0A+Hyuu7bt88eJQR/fZFhOrDU8lb++uuvX7hwQXG1MiYmBunsme/OO8pMA6yATb2lpqbi5iBf88yZM2/cuKFw4r29vZHtzwH3gvoeJtsRNigb4wzm+5TdMmXdJMvy1atXcRNAIRtfmEdEK5TMy8YKMz5MhSr69+8PImcnN2ZXr14FYImdN3t5eWVlZTFiZlYzImbsdq6D+6sNQLhzcnKSkpLMZrPBYBg8eLA9XEODaUTUPt/mzZvbtm2LUMDYsWOBZi0qKpoyZUpwcLBOp4uPj2es9GvWrGnZsqVOp/P09Jw5cyZCh1lZWQMHDvTw8BBFMT4+Hhm2HUA11UMU4Z2oqCidTte2bdu1a9ei5KZNm9q2bWswGCAbkI8OEsM5qTdJklasWNGuXTu9Xh8ZGblixQokKURYzNPT02QyJScnIwGc43CwzVvzjZLNz8+Pl81m8IpSevz48YSEBA8PD5PJNHbsWEVyOsefsycby3rD9yk7fGwU8LFbt25ghBg8ePCpU6fgeT777LN8nzZ290XsjT9K6bp168LDwz08PGbPng12f+ho/PjxcXFxiYmJAMQ6OGfYu3fvyJEjO3bsmJKSwhYW6DQzMxPDgEm8devW9u3bG43GlJQUUJ5A9dXV1ZcuXUK2SV5reXl5Fy9etAmQ5EdCVVXVihUrunXr1rNnz0WLFoGLAQETZPUbMWIET0sB2S5fvszL9t133yUkJHTu3HnatGlQPaX00qVLM2fOjIuLGzp0KKgfUNim3tLT04cPH67T6Xr37r1jxw6m5xUrVvj5+fn7+y9durSmpsamDaF1N2/eXLhwYceOHQcMGPDKK6+wGRqydenSZerUqbxss2bNsiebp6cnL1tqampKSgr6lHHeWK3WlStX+vr6Qrbq6moG+Bs1ahTfp8CWO5CN1xsqUfRpE04qAPoCLIo/n+nZsydYytGnCLky2V599VUHyQFtnzPU1NQgfS/vZ1dUVOzYsUOB68DFGpuHo0gTysNg+PHA37GiXPIB+C1eXl5nz57FoqyOECuWVAfnCSUlJQoyrD59+lgsljVr1ijcJHuyybKsOIz38fHJzs5OS0tTOBLPP/+81WrF4SjTW1RUFPTGH44SQr744ovq6mpFzpc+ffqo6W1YYJSdSOCZPHky/XPSBibb2bNnFbK98MIL9mTbuXOnok//8Y9/qGXr1asXrzfWp7/++mthYSG2E+yZNGmSLMsK2Xx9fR30aRMikwpcArM3pmSbskFvjYBww7ED5SADNs2dOxc7WrzH//38/BSReHwmPz8fd0FB4chwLLjsJt198Lnff/+dD7fz1NM2KfR4jL49VUJBb775JuL3qBzblZdeegkIfh7ua0+206dPs7uLGo0GMOkJEyYgqm0wGBg0yNPTE0gYtrlX6I1BkXHDG+hi/MoK20vz8+ijj7KGMIzNypUrWcZB8BOrZYPYTDaW5wafmzNnjqJPQdAP2fAr3vN646FQAwYMQNJ49jnI9tprr+FbKAzZWJofe33a2CHBKmH2xvdp//79mWyMMIUQAr/aWQj34sWLFVn9AIjFHX8FFFkBe2LsLzwUmR0UKCjf2Jm0Al0sCILZbAZDcNOoxtm9WAV2FZEcFxcXBRRZFEWbsn3yySd8DSjs4uLi7u6uyBSm1WpBmKUgaFDrDfaEuLiCHWP06NGKfkLzQR/GJ4ATBMHDwwP5P/n4tdFoVKCy8R6yKQq7ubnZRGVDNgWdh0296XQ6bN4UhT09PXmEFQr4+fkp4OXNfxzYm8FggGy82kVRnDdvXiMg3AhXKfhRFNBw1kh2n1UNA1Yozmg02sx5pcAMo7C7uzuPCWvao9FoeNwyCBQULgRMFmbhjGyA2sMK+ZpFUTSbzWDucKw3zLXe3t4K2RC0sRm+5BMQMoB6QECA4nPwMNWy6XQ6s9msSL4I10VBx4Jugmz8fQa13vDew8MDY0+tZLUB4Nr6X3GKYtPe3NzcYJwK2dToCkcQ7nPnzvFZgPDzW2+9NWXKFHbRCZYaERFRUVGh2JHIslxbW9uxY0dFYf5WFJ+ppLCwEBm/GTxBcdONlXQGKsen+tu1axfDBrN58euvvwammp0zgFhXgS9AowoKCiAb7kmhIc888wyyOOsNelyhghUyUCdf2Kbe4uLi4IvedXvu3FhgMQnO37MyVC+73oW+27ZtW0REBGrW3X3/b9n0jmRDq5lsjHsLgXzIphiBTG/8TbdRo0atW7eOp7FRyMYrWX0L75489uxt1KhRn376Ka83iOfsTTdW6L333uOPMCZNmiRJUl5eHr8diYyMtFkvg4Xxh3+dOnXC3l8B9sKvW7ZsATQf6+mQIUMKCwvVmbIckIGrfVD8Lb/9Zbecjh07hmTJ6MLOnTvbvK7FwlxweRlbSWlpaWVlJb819/bx2bBhI6X0/T+HDR5++BFJknJzbett/vwFnGzkb39bghzk6hFeX18/PuXfF39dXFw+eO99SumGLRsNLv/e/g4ZPKSsrEwhm4+PD6BsQGTwW0lZlnNzc2NiYpi9RkVFgbN53rx5zHkzGo0LFixALFHRp4DZYWuOwh4eHuB13Lhxo7pPm5mlycF+Wm1vkI2/MO3i4gLIqc3tio0Eh/Ru7r0ff/xx4cKFN2/eXLx48ZIlS3Due+vWrW3btp09e7ZFixaTJk3y9fW1mWcX55dXrlzZsWNHZmZmXFzchAkTWJq9c+fOHTp0yNvbu1evXuHh4UgiePz48Tlz5iCJ4Ntvvw16KVEUjx07durUqeDg4D59+pjNZmornR5jMdu/f/+FCxdatmzZt29fk8kEmffu3fvbb7/V19cnJiaCPUCr1V6+fPmJJ544cODAuHHj1q5d6+7urk4BeMeVFMVz587t3r37+vXrPXv2TE5ORrGqqqptW7edPnXKz+ybMnFCRHikVbJoNbqjR4/s33+grKx08ODBw4YNp1QWBPHWraJt27adPXuuRYvIyZMn+/j4QrZ9+/YeOnTIYrGMGjWqV6/elMo2WycIoixL237cfvz4SReDJnncmNj2nSSLRaPTnT37x+69e69dze/Ts8/Y5DGiRiSEVFdXb9269fTp076+vhMnTgwPD0erjxw5cuDAgdLS0vvvv3/o0KFocllZ2VNPPbVhw4ZBgwatXbs2IiKivr5er9evW7cO51avvvrqtGnTUIO6T9GQV199ddWqVQEBAe+8887w4cNRQ2pq6jPPPMP3KW1kNkTnrxPaszdK6bZt21JTUw0GQ3JycmxsrF0Z7K0MmzZtiomJQV5ek8mEiaGZEG4UXrZsGZtoPT09gQ0+dOhQ586dkZvMzc1twoQJ9fX19fX106dPZ6IGBwcjeGwvhevIkSN59IFNbDAWoszMzAEDBhiNRnwuISGhuLjYHhe0HZi0pGqdhUoWyVLzpxqs9bJkkSxK5LNkraeSRZb+JJtkqZMlC5Wtyv9QUv5TJVZLnSxZrVaLrZCybFPz6nVPluVbt24lJSWxLMCdOnUCTn716tXh4eFwOby9vQFYtIn3liTp+eef9/f3R4gpICBg/fr1rE8NBoNOpzOZTBMnTrTJi35vd9INnlQ2GsJ95swZ9Ubn+++/p85lzlOE6vFAjwhUw/XCJzw9PVNTU5Hsnh+vq1evXr58OfOqUbhly5Zqwgs0LykpiW0PUHjgwIHsbiGfCa+2thZXBPnkJjNmzHDghik2Of+OcFstNfW1dfV1/8ZBUCpRapWpRaKKrsBLq0x5rUmUWmwVti2GTC3SvwvLlMqUSpLVUldXX1dnsdSxIWovzyLfEF5vjH8ApBKgq1A8uN0BRDS/MeMPH1CDuk/x/xUrVtC/Miscb2+K7DmOU07adpOwFL7xxhuLFy/W6XS4ZA2cVt++fQEvbdoyh4Vs8ODBP//8syiKAIcC49m1a9e0tDSMQ2adoaGhQErSu2mDcen7+++/f+ihhyAnuw9+8+bNNm3aVFZWssJAtqampsbHxzNKU8hw+vTpbt264dMsZmI0GjMyMoKDg23mS7YH7CKEqaJcsmYI9dm0/pZMa5RRF0Ko/V/ZS8K9F7hvcD9SgQhUoISKomgQtWaqbyXqWhLiJRNCCRUJEYhTvWNPb4gmtWrVKi0tjeVxgyVMmzbt888/Z5pnlaBPNRoNrAW+UNeuXc+ePYvxxsJ6kZGR6enpBoPhL3KWmvnYhnDn5+eLosjGCYymvLy8OQhe/GFhYSGPZwZK9Pz58zzlAXqF32wxd06j0ZSUlKg7taysDAFs+ucEh0giqIA9QgbCZQQE7wNyFjZk/rIAqC+lBGnhrRcslbto1R6h9pKGFoq0RlSNGJi/oDRuuyNGYH9FiKD6AyoQSohAiURcJdFMXFqJrkO17g+I2rYyIQKViSA6ORhs6g35gXg0KyaI0tJSm3hvRZ+im9CnfA3YZVksluYTjvxFj22t9ezZE+3HwzLnAYn9bx+rMahYzDHx8fH0bmZBHLRZrdbZs2fj/BLBK3yuR48eAwcOpHdz7yEwKkkSImiYftCjlNLQ0FBggxE+Az5ZFEXEcBSR+Pbt2/PUa/CpzGZzSEgIq9Bm6yiRZSITSiiVCBEIuWUpXSnlDRcLF+lr9+qFXI1YI2hFQavh/xO1GqLVilqtoNEJd37Qi1rN3f9E8W4ZQacRtdq7P2upViNotIJGJ2i0RKshursVajQajShqNRptjVaTq6/5SSxcaMkbXV/2GiHXKRGJbCVElgmlhKoHnz29sXCQu7v79OnTeTQ7XAP4llTFEN69e3fA8lk2REmSZs+ejbNnvk+joqJMJhM/8P6zRoPNGGVdXd3gwYP5Yn5+fqdOnVIDS5zf0wAbnJmZqcAt9+7du7KyEsfmvB//yy+/nD59WkF8NGHCBObvsjGGC6VIitwgkSD+ENgEHscCkCPPyGJ7pyXdqdFqOVN/dXh9hkizCM3W0GwNzRZotkCzifK/LJFm6Gi2aM0Rrdl6OVukWUTO1sjZGpol0mxBxh9maWiWQLMEmk1oDqHZAs0UadadOqUcIuWoKs8UaKaGZmtpjkCzSV2Gti7vAbn+DHbulEoylSm12rwzrdYbU8Vzzz1XXl6uSN3ECD8VOxBZljMyMnAU47hPeVJNNf78P+GxC+EuKSmZPn16dHS02WweO3ZsWloab9yMF7bBm36SJDGCW+y3jh8/PnTo0NDQ0IiIiIULF2JDXFdXt3z58ujoaMBIGSXttm3bBgwYEBQUFBMTs2LFCv5crLq6mi3xLIdnz549/f39O3bs+Mknn9jjiUErPvzww44dO+p0ul69eu3Zs4ePO92+fZuxM6g4w60ypXLNr/U5cfIlQnMEmiNyw0Cg2aJ6PMh3/y9liVKWIGUJ1ixizSTWTGK5+199FrFkEWumRsrUyZkizRLkbEHOIVKOeHfkaFTDjMjZRLpM5ByRZmlotsaaRWovx0q1h+/GlahEZUVD1Hr74YcfevfurdfrO3ToANQqQMFTpkzx8fHx8vJ65pln4AvZA4cfO3Zs6NChISEhkZGRCxYs4Pu0VatWfJ/yJvS/nmal4Wuf2C14e3t/9tlndXV1dXV1Hh4ebG+9cePGN998Mzs7Oyws7KGHHvrb3/7m4Jzh008/Xb16dX5+fsuWLWfNmjV9+nSLxdK9e/fdu3dXVlZqNBqAq7Ai+/r64nzDYrFUVFTgi6NGjRo1alR5ebmLiwtDZ1RWVi5fvvyHH36wWq2xsbEvv/xyjx49LBbL9OnTp0+ffvv2bQCHeECBevfi4+ND76ZHuX37NpyEs2fPvvzyywcPHvT09OzXr9+qVau8vb3/vaWmlBCNbE2j+U/p5LNUq6NEEqis2vQq1l4iUYFQqhGIqJWJRiQaQgSBEIGIf97uUplIMpEpkTCzE0KJIFIiEoHI6uqpIMgCESgRZJkQQRaIIIp6yznLjac04Z+Jms5ElkWBEHInum9TbzifZr4TIO7AVnp5eSH2gNnBHk4EPq29PkUNVqsVfYpbvq+++urvv/8eEBAwfPjwlStXKlLM/Ke4SfaWVHhHCsoqQsgrr7xi7wRaQQtFCPnXv/6ldkUQ9kpJSeEXa1EUDx48COIGnjMU64wCle3r6wvmLGdcOHx68eLFCt9g06ZNahcuISHhjrQypRQx0aK6q8PlS0TO1tbnGOV/rwO2fSQpg9DLhN7U00JXes2z/Lx3zm8hZ/e1/nV99E/ftNy0NnD9moD1awLXrwnauDpo31dhJ3+MyfwlsugPb3rNixaaaKELzSVyBpGzRNnWmkOzyF23SnPH0crWyRmk5toDslxIZUmmdyCiar35+Pjk5+d/8cUXigtib7zxRlFREfYS7GndurXNtJw8gJR1E/qUHf0y1/f06dM///yzImrvOKj9v+wm2TjCuXsXNCQkBKgv/B/pmMAkpUg4l5ubCyQzNmEAA+NSBF8n46ViiEKGv2WnBKwwow9jgGEGDmcKdZz6VyEb20ALgtClS5exY8eiZkRmIcYPOF2xWqgsUyrVl6yszxBpjiDnCPD+79olnCUiZxM5hxsbN13Lz5u3fxH84jOhowcHdok1twj2CfD08zL5eLr5mVzMbgZ/N4O/q8Hf1cXs7ubrbfIL8zN3iPYZOdB/8eyAr98OvXosmN4w0WwiZyrdJDmHyNkizdTeGY1ZIs0WpGyR5mgsGcRSsoJSKlHZqtIbQ4xPmjQJWWj5DXRYWBjcfZZ/DYWRQcaBb2OvTxlZ+tChQ5HWFTWzEyGcpf6vjwetM/FQrJs3btwoKiqC9wKlaDSaysrK8+fPh4WFsQUUPwAOjfgPVgNBEC5fvnzt2rU2bdowxwOF09LS2DkA+HQFQTh79mxVVZWHh4ciJv3777+DGYAvnJqaytOuOL5RDkI7FkTHiUdaWtqFCxdEUWQZ4AVREEXx6JEj4x56yCJLGlFLrJeE0o80okyIKFD53+FSQgiRma8kC4JG0siEEhfj5g0+L7xTk50n1VsESjSE6AjR3S0sECLejaOy/0hppfbqrfq0LGnnz1QvSr5+dMoElxfmGnWkSOEoCZQQQoko3Yl1CXfkoVSjFaX6ss9kj2RR08pKZLXe6urqRFHcsGED1IIjAnTWjRs3vv76a/ir0BhoPmDfDmLr+Ce+T1nIFd104MABTI6MSA+j5cSJEwhJ/SeeM9h8TCYToN3Mv0T71cheuKHwGnk4u8lkAuWoQqE+Pj5s48EcfR8fH3ifNgszu8fZGRBaTp6XQTZWA0vg6enpmZmZyWhIBCLIshwUHEQI0RBBEEh95U7Rel3Qagi1S8MhUKKRRFmWRQ/58HHjjLkVtYLJzWhwc7GEBMmhAZpg/wpv7zqTm9bDZNDpKKVWQgihoqjRVFRaSkrrq+rEazc8btygOVdpda1YVaFb8V6FUdQuW+wmV1Sp2kcVv4iUEJkQUSDWPEvldoPnPEIFtd5gqS1atCguLsbNckbc4ubm1qJFi7S0NKYKHJIi45aTJovP8QaAg1RJkq5fv87TBcmyzGdL+U/cMygOtzGUkeecIaKBDVRnaoNnCZIsHjDMLjopFtby8nJwlqAwOmz+/PkK9AfO2K9cuQKQOo/KxjVf8CDYxCAwWjWgMwYOHKhACjzyyCPbtm1TKEen059J+0OmVLJaZfl27bX75TuBVMexI8FySUuLtN9/4ENIiLe5jbtXjIdb0KQHu6z/qNfZvTHFZyLqM4PoZT+a70dv+tJ8M80301xva3ZQ+YWI3OOtfv62/b5/xpw9ELXsaX8vk7/B0LZDq4CaS540505gyt5/Mry1LJFma6QsUns1gcrlkiRTSpne+Oerr77i2f6git69ex86dEhtKjt37uThGPbwOKxPo6KiFEpevnw5sBu8Cfn7++M2dmNvQqsBMvd+z2ATnYYdUklJCcyInc3ZRD7j16ysLMZNQggZOXLkrVu37BFEHzt2DFAWtqmyCeqCD7N582ZPT08Gyl22bJk9OJ2azwa6y8zM7NSpE0OnJSUlIRvi/PnzTSYT4IkxMTGbN2+5g8Cj1Go5UZcVQbMIt1G2c7CQTeQsUb4sFJ0JHNHLj5AArTbS5BZl1AeYdD4+HoH+viEx4f5to7y6dvDr3sm3R0ff7h392kZ5t24REBEY4u8V5mHyC/A2nd7qR29HDu7npxHDg8yBF/YF0GuClOloMEjZopwj0BwiZ2toNqnLDrVaTlFKJelOYrGAgADcHfX391+2bBmltLi4GASsOp3OxcVlwIABcCPfeecd3GHSarXh4eG4j6oG6jkgOT569GiLFi1cXFyA6541a1ZtbS0fLCGEtGnTplE83vaM856MB9sQboZbXr9+fX19fffu3RMTE+FOgGL6woULERERI0aMwEqqDq2yWN7BgwdzcnLatWs3aNAghn2wGYctLCz87bffbty4ER8fj5Af/mn9+vVHjx4NDQ0dNmxYbGwsIry5ublHjhwpKyvr169f+/btUUN1dfU333xz7ty5Vq1aPfDAA5GRkXAMjh49um3bNq1W269fP+TD1Wq1eXl5s2fPBoR79erVXl5eeL9y5crXX389MDDwzTffHDVqlFWyaAVCRJ1c/R29Pl2jqbGFJOIdFUEWBJFQIlPBoC0r8/3iO+vuX7Vn08VblVqJ1ssWjUC0lFCBaOmdquS7MCeZEIEQCxEpkS2bP9QkPlyz8nmXZe+6GfTVP6xxGzkqT66wakQHaBFBIIQKlFCNQOV6atAGfyW6jiNEliSq0Wh27tz57LPPFhQULFiw4LnnnkOTKyoqHn/8cUC4V69eHRUVBQD2F198sWzZMkLIyy+/PHPmTBQuLi7+17/+deXKldjY2NGjR/v5+amBRuwWwKlTp5588smzZ8/OmjXrrbfewqZFFMUjR46Abv6BBx4ACFxtQg4cGdSwbds2vV7ft2/fIUOG2LSre+AmYdh98MEH/I2W8ePHMzIm9aB0huqH3QR3Bu8NP6eoqAjMqngMBsPWrVupKq0BXLisrCzgBfCYzWac8ixcuJDXEbyv3377DYs4VuqYmJjc3FxJkiZNmoTgEnAE773/PqVUstZIlFpLV8sZhN45BhZtOkh3oknZgpwpWDOJNVOglwktMNRn+Wf8bN76icdHrwYsfDRqclJA0v3+Cb38uncI7hAT1qFNeIfW4X3iA4YP8JqcGDBnctjyOWG7vvKvy/S03tRs+chHrwvWCCHvvBBAizR16XfCqXIOsRNpFe56SqIlk0ila+4gxil97733PDw82JWm5ORkXm/ATQQEBGCqXrBggdFoZDG3uXPnIkaEXCos3gq+H5vH/Bs2bECmeii5T58+JSUl6jtYDm4B2IRHyLL8t7/9je9T3C9oJr2AXXYMZFJhvh3iYowIn12tbNQ9TGeaqri0ibTq/EU+s9kMAB+/N8BhBX8jkd0yRTyRsTagXzdt2gT/Db+yG4lvvfWW4vqiVqs9ezaNUlmitL7kDTmD0BwNdei10xwiZRGaJ9JCd5rnJmd702tutEikpVp620hve9AyH5rvSfPc5RyTJcNUe9FUd8m19pKbJcudXnaj19xogQct9qTFenpNoEViflpMVKiPIISMHepLbwbTmy70EqHZxHpZI+WIDiXRyBnEUvIGbIT1KX+Vd926daDS4K99Mr0pPH6mN/7ap3ofyLIKYTLF1hkhVMxE7CqvM7cA1LPet99+ywP70X1IvNDM4KzWZvDxp59+4vNkISr/5ZdfPv7442pOAMeRWecTfrHCWHbr6uqQ7Y+lOdPpdEVFRbt27XrkkUeADIMfpdForl27dvr0aVEUoS+smKmpqdeuXUPYBPFTXNt/9tlnb926xUIlWKM3bdp04MABJi3qt1qt33//Q2xsnPNBPyoJoovu+k3f9z+yZmVZ6ok1ONitQ2uPALMxKEDrYSz3NFV7uFvdPYhGI2hdqFbEwTYhlBIqyPXa6ttybT2pqnMvL3OtrjKczjTU1GncXA2/HhESH7JMmxqYOLiM1JWJMiGCSATZicWfEIHs37+fT5QGd+XFF1+sra1lZMnQM683Bjvl9YYaoLddu3bl5eVFRESwUB5zhGpra6FDVvi77777+9//bjQaWfc1Afi8e/du+FSoGSv5l19+OWzYsHscWsVgKCsrQ5RT4dmT5pEwN+qpr68HVYzCWVQnvcMtRyT7YYhIjAcgavhKAEVWZNTDfMZHGFn8EdOBk4OBUkL09Gahz/gZtYfTDALxoaSekHqdKGu1lTqt7GYkri4GV6OLm6ueEMHNTTK6WiilRBa0Iq2p0VRW6eotskWSauqt5RWVVTXV9ZZync6HyLTcqtl1WLvrYPG6t0yPTK6RbtdpBKelEkhpaSnfp1BRRUUF8zmbpjeet5x/FOB51oNNJq5mxgkkuaIh6jSN9wDCjcGNHQn8RWRFkGUZbFMOvsrj1xtslc3C7KUsyyaTqXfv3oBwQwb8Vbdu3XgYBbAx4eHhcXFxAIfDvaGUenl5LViwgIci45zkySefhOOLyQk1t27deubMmbIsM9JvQRAlSerRoztu6zvVLpkIroYd++oPp+k9PF1CQori21eEmi2iVq6rN1ZVe+QXu2VfN53NMh1L0x1P0xw4qt++323HAdPOX922HjDtPWo8kqY5eUF3JsM144pHYbF7RY2rZHXR0aIA3+Lo8GJXUzXRBX64rr68xFvQ/+nMz1Efi4T1KdsbGAwGWZZTUlLuu+8+KLlpegsJCWHQd3QfuqZfv36sGI7zKaVt27Z1c3NzYCT8DRZ7z7BhwyAbjBPw8u7duzs4A7Fnbw1voLFHefjhh/libdq0ycnJcQBNUTAiOonrZhUq4mVA+Z47d04BFlq4cKHNu7yU0n379rHpnF0ctVgsyFnIh4Orq6sZIIdtG3bu3FlRUYFdNRtpDz00vqamRrJaqFN7BkHKJPSm/9TEQFEMj/AJOralZXVW9KWfIreu81/7svm5x7weSQwY2jugb7x/p/bmmBY+UaHeUeE+LcP9g/38WwT7twz1i4327x7nN7Bn8EMjQp+a5LP8WZ9/vuN/eKN/7rEWt7PaPTElSKsJ8XHzP7wliN7QWbOIM3sGhFZlWZ40aRLvb0RHRxcVFf3666/N0duWLVsUIVcGEnv++ef5Gsxm87Fjx+yRpSs21vbIcyVJqqmpAaaDPf369QNuqsHYjD0DbuCcwWKxvPLKKwMGDOjYsSM4MhokiM7MzMzJyXFMJct4gi9evAhQE1/DtWvXLl26BIcH3v+pU6emTZvWpUuXhIQEoIsdyHD8+PERI0bo9fpevXodPnyY8cYuWbLEbDb7+fmtWLGCKX3Hjh3ALQ8fPpxlQywoKJg9e7anp2dERMSnn35KKZVlCdf2GxwMcpZAL5PKCz49OwUQEjZ2uD+97m7JIjSX0JsiLdTTmx70RqB8Oajmkn/ZWXPBCZ8bR31vHPO9cdznyiGva0d8rx/zvnXaXH7ebMnxp/n+tMCbFphooYFeJ3IWoQVk99etDDp/rRD+z7fNtFBvyXB2MMjynVPIt956KzIy0s3Nbe7cufBCm6839BT6FNd0ecLtYcOGxcXFzZo1Cwgde+d0+OHKlSuZmZmsQgf3CxYtWtSrV6/4+PgVK1YgTaYDw1DYWyMSHDrD9qp4ybIsGo3Gbt262csLCAXt2bMHZInu7u4DBw7EsV1xcfHMmTPBSdiyZUucKNskQLc3YVBKP/roo7Zt22q12qioqPnz5+Nq7x9//JGcnOzm5ubh4ZGQkIC4YU1NzcqVK1u0aKHX69u1a7dy5UrGUjh48GCDweDn55eUlISxbbXUOTsYcsnNE+7RkWaBRE0aE0hvm+kNPb1uoJc1Eu4tZNy5xiBlEZpz97/LhOYSmgvwKZEyiTWT1GcQSwaRMoicSWieSPO0tMq0/bM2Bp1ZI0Ytn+dBC41W5weDVI8rCjNmzPD29nZzc+vRoweSR8my3Hy97dq1C33q4eExaNAg8JI4T1cB9OTYsWNdXV0NBkPbtm03b95MG5NmwMGawNvboEGD0KfOpr7lyY3V6SfU3tG5c+dY8kasv2az+erVq4oliRGaKxKCdOjQoaioCNgN/j1SX9bV1bGkG/YCZ3jPFmVWw4IFC7Kzs3FWzV76+vpev3595syZisKffPJJamqqghYuNjauoqJClqzODoYrpCzNq0OUt4uuVYh/0Etzw7Z+1OrI5ojLv3pXpHvLlz1pnje97kkLvWiRDy1wpzeNtMBIb7rSm670ppHedKMF7rTQixb40BtmesXHesW9/ILHpZ99Dm+I/NcHMQO6BHq4R2pI6Gt/86JFRuslpwaDTKksS/n5+YrLa1qt9uLFi6+//nrz9abgGI+Li6uoqLCX5EU9kd24cQNEZqxmvV5/4sQJBxTrNnOjqK1CbW9xcXGVlZU2fSqtgzAWC37ZC49iH/Pll1+WlpYaDAbEeQwGQ1FR0Zo1a1auXImAGv8na9eutVgser0eMEaNRpOWljZnzpxDhw6xWB4uRq9cuXLUqFEM+24PgYfr57dv3/7oo48A6kaSL0LIl19+mZ2dffv2bb1eD9isRqMpLi6eM2fOTz/9xD6HHdiqVavCwsIkSWKFdTr9uXNnv//+uxkzZspORJMEgcr1xDNAnjjO+LfXb92q8l7+Qa0LrdCbrJ4mrclVH+gv+XoSd1fi62MwGTVeXjXePlataCGyQIhIRaHsNrFYNdXVxtJiUlktF5bVFZTSkhKX8hLpdnV5Vb1Gr3OVrYK38fbQ/iZSX0EEDSENR1FkSjSC+OOPP2ZmZqKbEGmwWCxz5szJyMhovt6sVisK40jn7Nmz33///YwZM9h+2p4JAcy3ffv2jIwMZkKo6o033vjhhx9sRi/5kL3j2L3C3vR6/dmzZ7/77rsZM2bwNB+NRq3ai/tevHgRqqR38wUCyqGIw0IpOTk5CMaxwhqNZv369XwNCNVdvny5uroaEO4GWR5u3LhRWlrKzhMw6EtLS3fs2MGFRyn6G+4Bn1kQgl25cgUnFTyg4OzZc7AnpxQiCrSqfM6jLrcKtF9vKyuymurrNdXlclk5IUQ6n2UghBJiJcQikHqtQEWNjoh6dmlNpkQmkizXykQkRBSIhhJ3g06v02o0WuqiJdbaitYRNa8u8ewUe1uuoqJWJtTZ0Gp6ejrQENCnxWIRRfHnn3/mIy3N1xuq0mg0SKnqZLQUsmHpIHdTTl68eJE0O6Gmwt4cy9asi3b4QHh4OI+dhsZxT0oRkyaEAKzLA7AZvpWhUxguwM3NzcmTDV9fX1z1ZFy5uHjUq1cvBW5ZkqSePXuCA5TdwBJFMSgoqFOnTlhn7somSJIUFdXC+dCqIFCBEhfh1puvkEObDVtX17+9rGTpY7cfHGLp37Wqa/uK0MB6Xx/Rw112d6VanUwEi6XeYqm3ynK9rK0RtPVaDXVzJX5exN+HhAZq4qIlD7dyorFaLVKId8nXH2gObnEZObJcrq8UtESggnNSEUIIkFpMmYiiduzYMSAgoEG9gfDCpt4CAwNVehMlSUJczsn5NCIigpcNVYWFhZFmJNR0YG+ASDcOwu0AOssnqU5PT+dRTPg2iHXVewYWAGWPt7f3pUuX+vTpw87Y8f61116j9jNa88AN7LORXwPdia4dNWpUenq6gtdeFMWTJ08C6MEnRX/22WcZYIGlTfH19c3OzpJlSXYajiHnECsQGVcJLRBohZkWtqNF4bUXfG+fM9844XVhn/fBb3z2/Mt3/ZqAHz6I+HRF1JrlUV++E77+w+AfVodsWB20/2vfkz/6nTvgc+24d8WlgM/eCPY0BhDScvaEYFrpIWcRawaoAEQ5S+N0NEkqKirChQT+2bVr14oVKxQvoTegLZgqeL3xj329ZTuOY/KhS5uyIXho0wCwVXDM7GjP3hzI1rjBoN7NwBA3bdrUpk0bNzc3g8HQvXt3lrPMZjDhgw8+iIyMdHFxAckprvxlZGSA5Q7DY/ny5fbCETYzvlit1rq6ukceeYSlb0lJSQEqe8OGDZDNxcWlR48eYCspLCwcNmwYxonRaHzqqadAh/Hee+8hGACKp7t7uHraiMEgyDminC1YL2ktl13efd67YxuPDR/60Bs6mk1orkCvCTRfT28aaIELLXCjRSZ6y40WudECN1pgpAVaeoPQa4TeIPQKofnkxPZAX48AIoS/8KS/9abOckloABxl+5yhHpjqLl26IElCbGwsUpBVV1fPnDkzKChIp9P5+flNnz4dqZo3btzIDLRNmzbQW0FBAdI3arXawMDA+fPnIw5uU29OIucY3rtz586QrX379p9//rnNcCLL+uNMNEltb4MGDQJ8s3HRJHvRq9zc3KVLl44cOXLevHmISUPiDz/8MCAgICgoCHTkDrIeUkpffPFFDw+PVq1aff3115TLenjy5MmdO3fyl6pLSkpWrlw5cuTIxx9/HGMMutu5c+fkyZOTk5NXrVoFKhp8LiMjY/fu3UhNySpRy4Z/PXv27K5duxD/Zu9v3Ljx008/HTp0yGpFGMTi5DnDvy85ZApypkBzhMoLgd1auhMSNqSXr+Wyv5Ql1GfrrFkaKYNYL2msGf+mirFmEOslUneB1Fwy1WW3sGa3q8+Orr7gIefrN3zqr9GG6jRBa14IooW6BsKpdgYDvXvOsHHjxujoaC8vryVLljD6qYKCgnHjxiFz5unTp1mPFBcX//rrr/v370ewFS8vXryYkJCg1+vHjRuHbKgwAE5v1kYRIjHjtimb2t5Q+Ntvv01OTp44ceLHH39sL2ehPXuzF5YkjTpkOHbsGH9DT6fT7dixQ5KkcePG8S7gQw89pJ6/MaaLiopwfMgcRCRMUHNl4wpO+/bt+TUOyNn58+fzL/v27csCefx8g5MjBUcDZFNchePjdH+etCRZlmTZ2oiVIZtIOYKcLdAcUpcRMPQ+syi27hTjX3U2nOYQOUegmQaao7FeEaQcDcVFnExSn+FSc6VrXfEya81BScqR5euy9Xpd5T5a0u7TNzw1QqSrLuD7DyNogbZpg0Gy1kuSxPSGFbhnz54WiyU1NRVpldmh8vbt29X3eIBK2rhxIzZyKOzl5fX777+rCzfq9hl6yp5sNu2NT7lACElJSWmsvTVrZcAZO6gdkS4OPkbnzp3feecdtutlPAu2MtD8O6snyrBcaSzjCQ4T2JECCKLxOUCG/P39kSeGpe6DawvGGoboZgPj448/JlwSQXz3m2++URRWx7C57pRpYwYDzSZyjkiztVImoTfcHxkdQEhYTJjvzZMt6BViuUSkS8SSRawZRL5ELBmkJju45lqKtfJLScoFsbZ0l17bIhXTkl6vznPRClEeet8D37WiNzXWzEYPBjRv7969rJtYF7z66quAvjNMF7baYAFj8HgYVklJCRJA8bScfDamP+utEY43ZGNbc5gWk82mvbGLo3jfNHtTCONUNAnI3uvXr+O+PKiEEIE+d+7c66+/jpDzvysVxfXr1ysqgQYPHz6sAAwLgrB582YGjURvaTSampoahsqGogkhxcXFy5YtQySEDRsAsBnUnCXbJIT88ssvjIaDyQZKCMUGWhHDbhRSXRkhkSmhhMqE6CQ3k5YQoapeKLhFiUcy9V1R5zGr3jSx3n2qxWuJEPhPfdgOQ8jnGrdHRDGcUCuRZZFSQmRCqWApINa6W6U6K6VuJsHPs4pItAkyIR5z6NAhtJcnvFi1atWZM2dYYBRR/ytXrpw8eRIQV6gC8etz586VlZUhIsdqOHLkCEKrbAPdKL1BGMjGuK5BvPLWW2/98ccf9uyNH3tNtrems2MwKrE/X5nXsfAw/9hjWq6rq1OfEiiCUexzfGGURMeokbOOP6egsUHhvw6LTkVCBSulhFAaZK4TBF1lua6w8DYxRWp0S3TEwsW1NWB7ocRCBK0giAKRiaARCKGCQEkNsQpXb7oQQl3ciKdHJZGcBKoqRucdVai5frVaLYA9jG4Z84XNywZwzRWHXMAUNzM6r0CGs7NURDX+Z+zN2XMGoHMjIyN79erFrmVgeg4ICFi+fDli0neRz4Isy3DU+Kt6sOAHH3wQZ8yMQAqZH9gAYMgqk8k0fPhwWZbZ5TX002uvvcbmb3xRlmVALNUx6eTkZMwc7KabTdkU+mJiNLWHBVGClcvhQQadVqqoN5SWCaQ+n8qSTLVE1hGqI1RDiCwQWRCoIOgE0CgJWkIE2K9AC6tKywpKrIQQD1ed2Vto2sqAaw9JSUmwdaZPWZZnzpw5ePBg/qUkSV5eXrjRhnsCOAGglHbr1q1FixZYPeBzyrIcHR0NCDfffY09GktMTMRfMc+Hl61R9sZPpszeWGF0OuzNxmzYKN/u9OnTgKxgMjCZTEhChfx2zN8YP348uC0UoFxJkioqKhQkhwsXLoSLzztacI2uXr3KICuQHsmUWM5CtKdfv363bt2yuYWyWq08FwMhZMKECTU1NTyPN4t22+HJbMKeQaBZojWT0ALdtk+iXXT+otBizUtGWpZkleplKlMZmwKHezRK5ZqvSs6ExncwE9Ly/j7+NNfzz9wcjQ6tKgg/BwwYUF1dffbsWT4VrJubG1BhNtN/bd++nb8gGhAQwNL5NAjIc2xaCtn69+9fXV2dlpbmvL2pKKJlSZLKy8t79erFn7vNnz/fHlCq0ajVK1euIAyXkJAAThFo7Z133gkKCgoICAC3O5PszJkzu3fvRpowvCwrK1u1atVDDz00adIkXF1lkh0/fnzv3r0I2OHltWvXXnnllQcffHDmzJnQOyOZjI6Odnd3RwY+e4TbKP/xxx9PnDgxOTkZ2yz2pKWlMdlYr9y6dWvPnj1Hjx5FBF2SrI0dDLiSb80kNF97dFOUl5ufIEQ9/6SBFg+2WkF/3eBVXUmWKa1+L++If0RQICERE0ea6TWTnOX07lkF4YY2vv3222nTpiUmJq5du5Yxjaenpz/33HOJiYnPPPMMj8quqqrav3//wYMHS0pKmMUzhPK4ceNwIoHCKr1JzsdmHMjmvL3ZDK0iHLJkyRIvL6+WLVtinNuTjTRK4tra2gULFgQFBWm1WrPZnJSUhHsO27dv79Gjh8FgcHV1bdOmDRKtFhUVpaSkYI0zGo0PP/wwg6CqJ4acnByWEcLd3X3RokWMXFVdODU1dfDgwThHi4yM/OCDD5y/DI4FpLi4WCFbTU0NpfSTTz5h9E2tWrUCbtlJCLeKclig1zTpP/mFmn0JiXxsvBe91ddqueLUYJAlSaa0cuXZXd6+XqGEBD89MZjme0iZTVwZMJ7V5mLThqD27du3t2nTBqoIDg5GnxYUFMyYMcPPz0+n0wUFBc2YMQNbDtt6a8z1fJum7KS92TRxdnzx+eefx8bGarVad3f3Ll262Ltf0OhzhkcffVSB4J06dSoiDwr8bXp6+ujRoxnCAisasofwCfbgHZWVlUHvPBwDCRbYaTwrnJ2drbj+RgjZu3evA7gvXwNcMgw87CUg24oVK5BBnRH7EUJCQkIKCwuRNbBxgyGHyJkamivkn/JsExFASMTYwX7S9R7Wuj8opU5kM5QkSmnV4v1fGjxMIYT4r5zfit7ybMQhg63BwIL6ihgog9gg4TSoNJinjh/0ev358+fRp7wBONSb3NgwK/84b28GgwELmhr+AyoNvobg4OCioiKbshHnR21RUZG3tzcPVhFF0cvLC3sXZsT4oX///p6enixwib/y8fHBwspT0mOgs9MAcpcLul27duCj5ynpcfLPRw/wV8OHD3dmaUYBgBZ52URRDA0NjY+PZ8B1QLgJIe+++w6l1Co3emWgmRp6Wai65NO1XRAhEYO6+1VcaifV/QJm7AY1bpUlWjF7/TvuLoYgrTb4s9f8G77N48RgcJKO5emnn+bDbujxAQMGeHh4OKE3HSEEu7umpSNplL3hnOHJJ59UzIbo6xEjRjCRGBk4gAhq2bROxr8EQbh16xbOYniyjKqqqiNHjrDsnQzCffToUf4KNiIS5eXlJSUlfBp3bP8vX77MWIdZHKCoqKi2thZBJF6YnJwcBIX4oMGNGzecgfuiqry8PL4J+H9BQUFBQQHjWUCnaDSa3Nxc59kxyJ3sg4IoESoIRKauBquPNyXEkF9Eb5dXmIRblBDhT2lCbfPiUbmSkNr8ElNdveSqN/j7VBAqkb+emQTzEY4OmCoQvTly5AiLCjrUG2V6a3K81Xl7Q7Tw6tWrNhuC90xmyMYMoImhVUJIYGAgT5CGExyTyTR69GgFk4Isyw888IC3tzfDBuNffXx8AgMDia2Mg3wWWtQfGhrq7u7OUxfih7i4OJ6NEBE3gHIb5AthF+HZkSQ7lA0LCxs0aBBjDkckTpKktm3bOg/hvnvoJhKiEQQZzDEhAS6EyLcr9bVVFiLfvpOQs2GLqCH1xbdKLJRoNVox0OxGJOv/AEsP5gv0iALCjT7lV4YG9dacAemkveHAF242P29i8LRu3ZrnaMKJIVJ1NgLCzV/7ZGjtt99+W+GBzZw588aNGyy/Hd57eXllZWUpAqCEkBdeeMFm+FKW5REjRigEA6aSv/aJk8jKysq4uDi+Zp1Ot2/fPid3bCjz1FNPKWR77bXXLl68qEgq06pVq/z8G9jNNiK0ejdviCWD0EKvJY+2ICTYyzP0xGZPWvOmhVLcI3XgJlBKLdYsmn/fY+O9iRBu9g7OPOBPrxEps+luEgNfQeHYPtmLwFy9elWRacDT0zM7OxvoBuf0lm/TL2coD/zAQurNsTcfH59z587Z3DOcPHlScYDoQDbiIFuPTW/yhRdeCA8PF0XR399/yZIlCIEdOXKkW7duRqPRYDAw5GN1dfXs2bMDAwMxf6xatcomYTK+VVxcPHXq1JCQEJ1OFx8fv379epucz2hhdnb2oEGDPDw8RFGMj4/fvXt3Y6NJtbW1atmARW/bti3CFGPHjr0T5G0MhJtnQbVkEFro/d6yMFEIcHUL3vGpG615TqKgq3QkI6VUqj8pX2s/JsFMSGTrKN+CEz40l8hZQjMGg13Tt0c1kpCQ4OnpaTKZxo4d+8cff6BPH330UWf1Zv/6v00G1SbbG8CC9hry448/9ujRw83NzcfHZ/r06cBE29zZEwckSB9++GHv3r3j4+Mff/zxy5cvs5aUlZWlp6cz0jXW5pycnMzMTEWbi4qKzp8/D5Q1DNGe0Fu2bGnfvr3RaExJSWGw6kuXLs2cOTMuLm7o0KGgzGA15+bmXrx4kd03dx4wzEoWFRWlp6cz2VBzXV1dRkYG2nsXwt2EcwbxzmAoMH39tq9eF6zXBn31hietekqSqNzAdlailMp1By2XW/XrGkRIRLcOfhXn/Onlpg8GoNBlWbbXp+r9qyRJK1as8PPz8/f3X7p0KU612NbWCb1ZbS4L6NNZs2bxfQqrWLt2bZPtzQF1S3l5+dy5c00mU4sWLd566y0HFPbEHk+T4uA2Jibm5s2bDJ7Exi5TnAL1qeYFcww6V6y/WJTT0tIUi/Xzzz9P/5xImKnM+SieGq3NGvLncIRVkqwylWUZK8PrTg8GkWZraDaxZhJ6Q7/vX55uxnCBhL65yEwrplit1TK1qE6gAVeld2ZxSmn97uI/Ajq1DiAkbGjvEDk3Qm7U8bOKRMxen6rTxyARh4JErE+fPji554MwdvQm2VsTZFk+fvw4H0FBn1qtVnYLoMn2ZnNOz87OBoiBOVqTJk1y9pwB9QLWh3xboigC2PTss8+yJtmb4G0eAzvIJcFol/hYJ+JfEyZMAEG0Xq/nwUXnz5/nr7w1J0uFTdnw8g4Qg0oypbTRg+GOyVozRXpd88cOL09TOCFhi2b50eJEi/XGXYw2PxQkWZYoJJGtEqW0bv3lX31ahvkTEj7pAX96I8ipE7ccZD0UuMHwplWmrE+Bq2OJIVmfKpyTN998k9zN9cgikoyGvSG9ObrBk5CQQO7mWUSHenp6Ikc9BGumvSkaMnv2bGZRoijiB3t+tWgzmHD8+HHGCIINjSiKP/30E4sh2EwtwWJHisiAgzwU2PKfOnUKf4tfwTiyefNmALCxDiA4K8sy6BARUHMyw4WDqIW6BrwURfFuAsK7MTdBaDxwjxJZ8vTUurvVEkJvFtTJlmJCaqgKbicQUfhTskNCSElZubG8QiZEDPSXiFgDqu6GvkcIFQWqIUTz5y79d5+yDbQoivv371eEpKGN48ePozuY2YmiuHv3buf0ZheTV1VVdeHCBSQ4ZLv5ioqKN954A3DU5tubAsKNWwA8Z4ooinv27LEJ4bZdF0JpipgmchPSvyAlI6KxqJkxkXl5eWGGYDkk8UCM/8GHWWej4dOCQIhEPE3Ez0cmRLxR6CJbKwRSJdg0a4EQgRIq35mh6K0bBVJNrUiIYPYWiKbWGVYYgeIQg3L1U3QjrI11KHNHbSP7tVoe743CjCquyark5y/2f0AtrFbrvbU3/CFj/eDf88BER4MBfzx+/HgkZ4DWsETcf//9Dqg7+AtiCjg0AwmqC6Py4cOH+/n5gYgK0G5ZlsePH//kk08C763T6fR6vdVqNRqN8GVBhqP4HI4a1J+zpyxnCgsspy0VnZmbCVdGIIRIxMND5+OpI0R7u1pbV1UpyqW2cNgUCRqwHFFqJVJBYUmdVRYF0RIaoiXE4vy5HxFkZNelhFCiEQWC+64ajYYpGRM/61OFKqZMmYJOhwFgznacAMGmAfDrhiRJRqPxoYcewqqO8y9Kqaur6/vvvw9Ob+ftzZkbaWgIDkyYCTFXzSkIN/7g/fffZ7AinU43efLk6upqJ5NQMWJte2EKtW+3detW/n7G4MGDy8rKKisrQSHDSGUAyVKEXFmgWp1iy3lYmP29hwU7WqnsfalRcIxsgWaLciah14ITBwUS0iK6hd+13wJp/TaZypRalXtoWZaoTGVZkmQLLaflE99/0UsjhrqYAvd95U/zBUum2IjdczahOTr5EpHK3mPR4dWrV/NdD3iiGs+M3kQWUBiA0Whk/OfOpCyzxySJu6PoU5ya+fv7//DDD5TSd99913l7c35DWF9fz1+YdnFxAazTpoRam2uZJElPP/10ixYtFixYcPPmzcWLF4OViNpKZceO3/ft26fT6Xr06MHSnsuyDLaLtm3b9uvXj+W3O3/+/KFDh7y8vHr16hUeHi5J0ujRo0+ePLlnz55r16717NkzOTkZa9SePXu2bt16+vRpX1/fiRMnhoeHI5P2rVu3du3aVV9f36VLl86dOzMWswMHDly4cCEqKqpfv35ubm5qgdl+Qy2bqjClVBaohggSIUTQ+UvEKJBaQRaIQKlIBHrXyXe4RghiXUCgLAj6slLdrduaoPrTgm4UpeKf/1imRCRUkAgVRYHU36DS+ZuFgiQLHhrZ1V0ksvPXekQkgiayLAkuGp0vIUTUiJTSJ598skuXLgcOHCgpKRkyZMiwYcNYkxV6s1qtb731Vtu2bV944QVcR542bZq9NIRwxM+fP3/w4EFvb2/0qTonN6Z8b2/vX375Zf78+Z988knXrl3XrFnTtWvXurq6OXPmREVFge/dgb019hhbp9N98803KSkpx48fNxgM48aNY+kwnTqBxsSwadOmmJgYLC4mkwnZK+wRa69du5bR5uj1eoC0MjIycK+CXSUBLH7ZsmXs3p2Hhwf4lm0Sbts7iNmyZQufJxeZwoqLi0eOHMlexsbGggvaXlpetWzKICOVrbSeSpRSC6VUqj9VmxVuvUxopkbOJtYcAUxejqdnawahha6vzPXVCuE6MXTV0iBaFl1b8k+LtVaiFiuVJUrv/idL1Fov19XX5tTdfITeDBnV318QWrSOMBecDqdXRMmpQwZBykFCXi3NIrXZEUh9e+cgz1ZmQbXeELz/4IMPwsPDYQDe3t7oU5tMVrIs833q6emJPlUUhnqrq6tnzZoFEKfRaGzRosVvv/0G3g1n7K35TyPyM6BtZ86cYUA/NjTBcKagtQNhP9sHs2P5Q4cOwbnX3X0QLPvqq6+w+KDZuL2AjJEs1TZ/XsPnMkQIIi0tDbWhWgQNtm7dOmXKFPYSNQ8cOFCxrLNbGaD54GWbMWOGrc7GrTQqyzKVS2uvDZYzCc3RWC8TCeHLLK3jcKc1g9BCzca1AYLo4+XeskWQx75vQmlhC3r7flo+g1bMobfn0qoXacUyWv4MrXiKlqfQ4vbWvJA1LwX5uAUSocXERG96zVPKEGTnDhnkHEKzNXK2Tsoi9VeHUFrJIB6MiZABtmVZTkxMhNPC9DZ69GjEWxQGgJsAagP48MMPGV5V0adqfASjhEGMCDgohhh3bG9N9pf4dJgOShKbUy9oyhkxIzy5/v37K3xrFJ41axZDybJYWIcOHUB+yvNyms3mNm3asGyqPCmIM3Bfm7Kh5jZt2vj7+7OTCobuAn0aUyjDq7Ar1KwGNze369evqw50cPdAlq2AJ62SLgo0B7PvnXQKDZhmFpGzSVVm4JCeAYSEebpH+3gEPPWwz7/e9fzxM589XwYc2RJ2ZEvA0c0hx7YE7/sy7If3vFb9zXvkQLPJ1azRRrTw88/4LZReEaUMIl126h7Fne3KZdGSIVhKXudHgnqPlJ+fz6OyYaBubm6dOnXima7RudOmTaOqRDjYj2J24yHcij5Fyfr6+piYGHZrhSE7u3btykd47dnbX/3YTnB448YNFvVnrlR5ebliD46f8/PzcQLAe+Qs/wpPNlNRUYFKEONjZCQlJSXO+4KQTbEByM3NxUZQ4ciq0+wRQnCwzxrL6EkqKytt0Urghr8gE6J1f8BS9pGOZolUc8cvJ5QQ2XF0VabE1aXwo3eCZs6r+eVopSh6rv6nx5p/1hiNFpEIel29SKyUUFkUpDq5xuJisRoJEQRS3yK47OPXTa1aFsvlsqDRUOpcDj9JJKJGIhZZ10rnMcYxTLq0tBRseTyBiNVqvXDhAm8AULJamTAA6BOF2R4SaQgVT01NDdxRFi7H+/Pnzztjb3/1Yzu02qtXL/5UC2EvAF8VBscK87OIJEmTJ08GnAsTMGaCFi1ajB07FoQXmBUAqe3cuTOvBXsbG+ild+/efDp4MCk88MADcXFxEJUxyoii2Lp1azbqWA2xsbEmkwl9xmYys9nMEvUptsCUiOBCErStifcMi6QlgiCLLJovNBRcJ1ItjQq5uesL3bvLXUcMqI5tVRroX68lVoHItTW0okpTUSNUVAqyLJlcLCF+lb06VLw0Vz64zXPw4CK5ooboBSrKopNBXZEQkcoWjeg5U9C0kqny7gRTBaU0LCwMfOlMb4IgeHh4TJ8+XZIkttoDJg3f8t9OxV1j6N69O4NJMwg3S1DPCiNpJctDiZKIqTz22GMMlU3upk5U25uTxwvNoDWxFZCyWCyIxbLHz8/v1KlT6vTXCJbxHBaEkKioqKKiojfeeEPxrS+++CI/P19xabNv375lZWU86IVHm/CBv/r6ehQbNGgQX4O3t3dWVhZ4xPiH3TJltTGsC87/+Qf3ym3uGWSKu26yTGWJXq3Pe8CaRaTL4p3dwh0EhChla+Rsgdq+sy/IQF8XutE8j4I/vDN+iTqyvsWv30Xu/CL0hzUBG9YGrF/jv+efISd2tMr8OarmghctdKW5RMogNFuQc4iUTWjWnW/ZRn/kEJpN5MuEZmusWaTu6gNUKpJki3wXIatAZIGWilL6zTffKFTx3HPPlZeXK9L8REdH5+Xlsb9ChbiKmJmZqTjG6tOnD/qUBcHZHx48eFCB9wZfiaJPfXx81PbW4N5AwS/a2MgssbfdLikpmTZtWnR0tL+//9ixY8+ePesAJXv16tUpU6b4+vp6eXk988wzbN1cuXJl586d/fz87rvvPtwoB2Hr0KFDQ0JCIiMjFy5cWFFRwWquq6sDFpL+OW9VaWkp1Irm3b59e+7cuaGhoa6urpMnT2b0Fp999lnPnj3NZnPHjh1xhZrVUFFRwfwBqOy1115TyNaw4mRZlqhcf6b2cqycQWi2TsoRpRyMCkG+E8YRHOwfrBlEziL0CqFXCb1BaL5Ab4q0QEMLRFqgofkCvU7oNUJz7pZUbY7lbJH7hCjlCHIOoVkCzdDQLJHmaKyZpPpKJ9lyUpapTC3qg5Tq6mqW2hCqUOtNluW8vLwpU6b4+fl5eXnNmTMHfcpIhZEahr35448/kpKSPDw8goKCXn75Zf6IoLa29vbt2/znfvzxxwEDBgQGBrZu3XrFihWA25SWls6dOzckJMRoNE6aNAkRrUaBLxnjFpON4TuaPhj44VhTU8Na4gAlW1hY+Mwzz3h5efn6+k6dOpWn0QYEUo2sKi8vZ2nMsRatXLkyJiYmMDBwwIABSBJDKf3ll18GDx7s6+vbrl27+fPn19bWyrJcVVX18ssvBwYGuru7JyUlAWrPZoXS0lLWZyCbmTlzZnBwcHh4eHJyMp97j1ecs1ELyUIplWoO12Z3xhmcnKOjmTqaJd6dtgVndtVSFpEy7+QytGbc/S+TSJlEyiL2KGHkbIFmaWmWhvuKQLM1NEukmXqao7Fmkaornax1vyKPmyzfxf7JMnS+YMGCyMjI4ODgoUOHIhmAWm+KPvXx8Zk6dWpubi4q+fTTTzt27Gg2m3v27IkLWJTSzMzMyZMnG43GkJCQuXPnlpWVYRFesWIF61OQ2rPPlZWV4XICqq2url6+fHlQUBD6FDzqztsxZP7kk08g23333QfZGsX9SuzFGRRLqgOUbF5eniIVSkxMTGlpKY+/tef5sDwUEyZMUGBjTp8+/csvvyiW1FmzZlVWVvJHBHCTMjMzsWoreLzz8vIULlybNm1KSkoU2ODGxO8kXK63Wk/XXHuASz6rkbM1crZIsxp5Ttzo/zT034cbGpqtlXN0co5gvUzqM4TaqyPk+pM4Npfv3CKSMbuVlZUp6Nt8fX0d6E3Rp9HR0eXl5cuWLVP4VJs2bcrMzGSnTHgGDRpUU1Oj6FOdTnfw4EEFAh+ub1lZmQIx7uPjA9mccZNQRkFDRgj517/+1ajOJc5fhbEX63zppZd4JgX8sGLFCsd+G+/CIvULEOMMMDx06FDwIGC3jXicq6vrnDlzeCoNFOZPCRjykcnm4uKCDTcvm737FQ0OBZlKMu4eyEWWkhV1OdF1GVoJc3mWSLNFmqP5H/hPztHRLC3NIlIWsWSQusvRluLXqHTrzppwJ6JqpTK1Wu/QrjHsNFNFg3rjQ6uPP/64n58foNfoJkEQunTpAn47ZgDYSc+dO5cngca/4uSHeS/sc5ANFbKq7Jz82B4Jubm5CMgy6ktBEFq2bFlRUeF8L2udOdN2/K+gcQZKlsF9WWojezXwwbW0tDQEoxiEWxCEAwcOoHnIAIl/qqur+/jjj7VaLZ8NURCE1NRUBUSRl43hzxhxtDOtsxd9uwsMlYjgp/FeIrqPtVRut1btJHWXCL0l0loN/cuDgBSgRGKUNMGiPoaYButMYwRtjEysArUSohWoTARKiEjuUI6QP/74A6EbaBIozAb1hs8BU/3555+z2CvrprNnzyIOi27Cv4qi+NFHH2m1WrxkhdPS0iorK5G0klc+k03dpw2yGuNPLl26hPgnZEPrLl++fO3aNYCDnOnrZmX7hBxeXl7AlkJ3UCJyTDgZ5PL29gZinPWHIAghISGyLF+7do1FoBGMa9++/alTp1hh/CvSbagDo5CNz29ntVohWxMD2FQQBEkWREEQKJEpIaI2xuD1LPGaJVsyBUs2tRRJctVfx+RyZzBSUSPqNDpfUddW1MUQYiKEyIQSIgoCYrACoSIR/t0BUDJ/DOq83mCpbdu2xfERO8YB44mXl1dmZiab3VBz+/btz5w5w7+EY4Y8YzYNgE9zTCnFhTgn4UkQWGFCJpNJkc26caFVJwNY7KGUHj16VA3H2LlzpzNrHCaq8vJyJIfkcWDLly8HypJHCoSGhqampgLpzh/d4xIWi702RzYesMCvxWqoCHdj06lV2CpTi0St8p9KS5RaZGqR/0SyJ9spbMdPkC2Weoulzmq12IOxgLTUZDLBG2FOJru8ptg+Mb3xSt6zZw8Y9YS7DzDSW7duVRTW6XRHjx5F1iW+BqDI+MyU+PTly5c9PDxs9ilvbI6v0fE5Y1HJmDFjWBqHpsAxGkuIica8//77DB/h7e2NZjgZIUaxo0ePIgsd7gHOnDmzrq7OYrHw13bbtGmDrF7r168PCAhAYX9//2XLltkkZmUMfE7KZg8E7lw6Pfku3M6q/I9aJaleMWAkqZ7KViCruWotVEZhqixMrbZqliSpEQDHzZs3w+awH4De1KhstPfdd9/18vIyGAxarTYsLGz16tUAX3bq1MnV1RX7t6SkJGSRfPbZZ00mk8Fg0Ov1MTEx4Mr+7bffWrRoYTQa0aezZs2qrq5WKxORjI0bN6r71CYu0J4JZWZmKmS7deuWupJGAPUaHAlVVVXr1q2bM2fO6tWrQWEARV+4cOHLL79ct24dEFpNyGV06tSp7t27G43GOXPm8DG+I0eOfPTRRz/88AM4bvG5nTt3xsTEeHl5IYEVyldXV3/22We8bHh/4cKFf/zjH59++qkaPaZ+du3a9eyzz77yyit8sqPc3NyVK1fOnz//m2++gRiNCoHf1dunatmOHDmyePHiZcuWgS4Wst26deu9996bN2/eZ599BmtzYASQbcGCBUw2/NP3338/d+7cN998E2dErCHffvvt2rVrQTRkL7aBwp9//nlgYGBQUNCnn37KrDY3N3f48OF6vX7SpEksET2ldMWKFZ6enq1bt0ZYHBGqkydP9ujRw2g0zp07lw9OQrZVq1alpaWxmtGnnp6e6FO0Tm1vDhhocnNzkcSVyYbCij5tLgs3Qz6zY3ZAGICEU+e3ayykdsOGDTx9Wp8+fRAAtXkT6L333gNpEgonJyeDOMSmbIoVwx45MdDFDz/8MO9Dvv/++5CNDx327du3tLTUyRiFTb35+/tDtkWLFvHuLLyIw4cPR0ZG8nHqK1euqIOM+HXTpk28bH369KmsrCwrK2OU5gjObN26Va0KezaBtWLhwoVGo5GhKufOnYvJvmXLlugmQRBiYmJw/jBp0iQEA0GNCjLTH374ge/T3r17V1RUlJaWKmQD3vudd97x8PBghdGn2dnZNvvU5mR/+PBhJhv0BtkUfYolrrks3FarFYFqLJ2If3Xs2LG2thZW64xbZm9uQxQP2yyG97bpX7JYEM9FuW7dOlBpGAwGnU7Hy8YAJg5kg3JfeeUVHgSO6OGOHTuwRYGrjZphtc6MeXt669evH+KJwHsyLPqmTZuQNYf/XGJiohoIw+uNL/zSSy8h+oyXcBH9/PxAi92g98yTV8P5ZvfuN27cCNlYXlBCyNSpU9966y3mrDN+E6Y3Hpz20ksvPfPMMwqBIyIitm3bxvqUFeb7VG1vCrewoqIiIiJCIduUKVMgG9+nGo1GTb/XiMHAMBcmk4mnJMCHDx061GTcOewb8Bi2q8MnQkNDFQ4JCi9fvpydRbAQU2hoKKhd+WvmzsuGT/Tr149PZwZTADErm78ROA8JCcHxuePFwZ7eBEEwGo1RUVH8S/wcGRmJwqwhoE5ROHg29YbCZrM5MDCQD0Vgcvnyyy+dx8lPmTKFobJZzS1atHBzc+NbIYqiu7s7GO/492q9oYCfnx9k4wtrtdro6GheYBQIDg728fHh39u0N7bj52H5kM3T0zM8PJzPYQmzWbZsGW0yCzfD3yKjhwLlymLJTX7KysrYTXAWkGVRZ5uFFVDk8vJyluuFhciclw0VAqLMg5m1Wm1RURHPGMBjMJujN/DS8fVA4NLSUj6rH/sBAU1n9FZbW8u6mTWtsapQALAhW0lJCZB5f7oXK8vFxcXO6E0QhLq6OuDk+feiKBYWFipeCoJQVVXlvL0B4cYMg51XFBcXM3g5uzLAGLydoopRK4hSGh4eHhsbSykFqxcOFlxcXAC1xZUGtYmw6dMedwghpH///ghOswTDQPC6ubkx1njW1Pvvvx8vGRmWLMspKSk9e/ZUyGYwGBzLxnNqEEKGDBmCAxPm+1qt1kWLFrm7u7O76qDIb9OmjUI29TVrhL15vWGiBbzc29t7/vz5+By7EyNJ0hNPPAFMNf+50NDQ0NBQvrMVeuMLDxgwYMyYMZRSHDazgzbFBRrH3TRs2DB2UVghG37lVTFz5kzA8sndZA683pjjJMsyZENhdj4ty/KSJUtYGkJWePz48ehTfE5tb7wqgLlUqKJ169aQDarAI0lSjx49mnXOgMVo3759Ck5jcA3waBM4psxTbxBSi/mDgV7QSF9f32PHjilgMwzmPXnyZF6G1q1bFxYW/vrrrw3KZk8MbBlv3rypADI99NBDVqsVl+L57S9k48MGDGWgwHFB/n379rEZmm3jrFarAmTVs2fPqqqqf/zjH/xLg8GwZcsWe7tGBVjIbDanpaWpkxstXLjQXoxYEZXGJq2mpobnJXEg244dOyoqKnBMxAw0OTnZarUq+tTHxweyKfDeCxYsoJROnDiRf9mqVSsHfWpTFevWrVPItnPnzoqKCgUWPSUlBdk3mxVaxd/v27cvJSWlQ4cOo0aNQjSQqTIjIyMnJ0cRtCksLGQktfb4vVH4yy+/7NChg8FgmDx58rVr1yiXZi89Pf3GjRv8+dcrr7wyYMCATp06gU8B//TTTz+lpKR07NhRLVtmZibwqvaQjGjd5cuXH3vssfj4+N69e/OZGtesWTN06NC4uLhZs2aBFBk119TU8LKxVl++fDkzMxOjBf8/fvz48OHDDQZDr169cFoCm1uyZElAQICfn9+KFStY9Oy7775LTEyMi4sbP348sKX2gJI2ZUOcetq0aV26dElISMBlYntRVFRSWlp6/vx5hHFRc01NzdKlS9Wyffvtt0lJSZANsR1ZlgsKCmbPnu3p6RkREYE4LOvTuLg4g8EwadIk9CmTrXPnzkw2FH7rrbdatGhhMpnmzp3LQOZqe7PZfahBrTf0xeOPPx4fH9+nTx/0KXWehbvB9UH9hmWANBqN8fHxiOaip/39/UVRDAsLA2ewuiX4taSkZP78+YGBgQaDoXPnzuvWrcO/fvXVV23atMGx/4MPPqjmsHBAuwl7PX36NJOtW7du6lvtzrD92KxZIRss6fLly8nJya6urgaDoW3btiB6AsV027ZttVptVFTU/Pnzcbnijz/+GDt2rMlk8vDwSEhIUGCqeSXbJCxyXhWO//ytt94KCwsTBCEwMPDRRx9FbODMmTPOyIY3P//88+DBgw0Gg5+f35gxY7KyssBXgvSELi4unTt3BqbaXtLKvLy8GTNm+Pj4uLm53Xfffdu3b7dX2F5Q2/lW2wt7NBqOwToGd5dkWT537pyCeNDPz+/69eszZsxQ4OHUubQgWU1NTb9+/RT+208//bR+/XpFDSNGjGDxQcYZytrGGB+A0IZsikXZbDZfvXrVHjaY5dFQ1Mw+x25vffbZZwrZEhMTb968GR0drcAtX7x4EYncFb5BVlYWkDP8dcJr167BAWOfcxwK4/OP8Nh4XhWKHNsKK2ROIGvIwoULbcoGvTHZGAxe7TzHxcUVFRUBH8E/OFIAaobVIElSfn6+wpnR6XQnT55EYZv+Z4OqUFxAUPfpPRgM6llh0aJFPIIXO8KxY8fy2emwVQoKClIcV0Fi0N/yCQ4FQejRo0fXrl35LEaoef/+/c5ES3nZGIQbmzx2HbRpvCN4OnfuzBqLvaDBYACCn7/LCyw6oqh8Oiaz2TxmzBjCJeqDAiFb8/lRnDwXLy0tNZvNTDb0F5ONhVbt6Q1j78EHHySqbIgTJ05EbUwVgiB069ZNMbWjtk8++YRnPMEP48aNo43Mr97Mp1mDAX02evRonv0FOsUxh4JKQxRFRYpS6GLNmjX4E76wVqtlAHc2W4iiiC1Ug6bMy8bT2IiiOHLkyCYbHLsyZjab2RkT32rFHMkYongIGgqDHZ6/z9RM2Rp3MUOSAFRhQ5eXBIeAitMVe7J17NiR55XhTxL5DhUEwc/PDxcnFYNh3rx5fNZjnC2AOuB/8hGbcz6ASFxYWBgfhgODd+/evd3c3BiZOLTp5eWF5CMKvmUwTNK7vLPohlatWkVHRzMto6Qsy4rAheMHsjFDRJwRsUvaDHpnFxcXNhh4mQcMGGC1Wvm8gJTSTp06BQQEKAqbTKZevXohiyabUJsvW2PZF318fNzd3ZmSMam5ubn17t2bx3vbkw3B5eDgYB4uisI8hpStlgEBAW5ubmphYACsTzEqwsLCmkM8fA/YMRSTK5+NnA/m4CVcxvT0dIDUWQJtURRPnDgxdepUhTM6e/ZsPkU5c/3r6uq6detG/pwUfe3atd9//z3TDnqrTZs2ZWVlijznDmQ7f/48AAtMNq1Wy4I59vxOPi+3WhWoGSs7L1tsbGxWVlZoaKii1bt27QIZB2YKzBqjR49OT0/nz9F52eBVM/00bQXj9exg8QSrqUK28+fPw+1xrDf8vHfvXoUqfHx8Ll26hOAs36crV66kKhoyWZYLCwuhN74wAk319fWsT+31CG8AzdEbcR6tbXPTiWVu06ZNmB5gr8At3rx5MzEx0Ww2a7XawMBAXOe3ueUHJAs7BACtly9fjn/F2Q2j5kbo1l6SPJuybdy4kcnWunVrXEu3Fziy+cYmw6wsywrZQOhw+PDhLl26eHh46HS62NhYhFBqa2sffvhhNmWkpKQg9LRhwwac37m4uPTo0WPHjh02PcDG9qs9JdtUWl1dHS/b+PHjIZuTesOb999/n+EFu3XrhtBTZmZm165dMcBYn9qr4dixY2wPHRISwsdnnVSFk6128AjqFZkd4+/evfvrr7+uq6u77777Zs6cifDC1atX165de/bs2VatWiUnJ/fq1ctiseh0urKysrNnz1qt1h49eri6ulqtVq1We+nSpSeffPLQoUOJiYmrVq0KDw/HDcDPP/989+7d3t7eQ4cOTUlJgZclSdKZM2eKiorat2+PA1eIkZeXd+nSJS8vr/j4eMbuBtnq6+t79OjBy/bRRx+lpaW1atVq3LhxPXv2hBhlZWVpaWmSJHXv3h0nx+qDWIYX+OKLL3bv3u3j43P//fenpKTAkzl27Nhnn31269atbt26TZkyJTQ0FJUoZMPnNm/evHDhwlu3bj3xxBN///vfmauQlZWVnZ0dFBTUoUMH1pCPPvropZdeEgRh8eLFc+fOxecuXLjw0UcfXblyJTY2dvLkyW3btrVLHG1rnQes4+OPPz58+HBoaOioUaMQhXNQg03ZnNEbU11BQcH58+f1en3Pnj3BDYf/K/rUpn+L9zU1NWfOnKmoqOjSpYuvry9q4O0NfQoxvvvuu40bN+p0ugEDBkyfPh2ny03WmyMWbqvVyrI4M2yw1WpNTU1FVnO2o0U8WAHhZlMyrlZh6fTy8kpLS6uurlZE3GzGdvi4mGLplyTJpmwnTpzAfU6FbE5CuGVZvnXrlkK2RYsW4ZoL34UxMTF5eXmKWyOIOVqtVkasi1b36tWrvLxcERaEhmtqaljqANQP3PKmTZugN8YTgdSuToJkweqFW2YKijRnDlJYbN5m0gYnZ2Wbl6IaVQMs6tixYwp727FjhyRJfMoFAAWaqTfbbhL+EiTMiCow9OyKFStwGmAwGBBJJIRERkaWl5ezMDALdZeUlCDADxeQ0TvDQwUol8Ve2DUaPn+MIvbPsBjwUBWyvfrqq0w29lItm70YM1qNjKNMNljzF198wWDSWq0WP0+dOpUXmPnl0BujhECrcVUFwxh/goZ89NFHLObIIshr167FPpX/XL9+/ezlMLdpUiDWdnFxQUROFEVXV1fHF5tsap5PxuPMLkVdWJETyMka0NL6+nosU7y9derU6Z133oHe0E2IWTVTb7YHA0bksmXLeDAz1iBvb29PT081pPbAgQNqSO3BgwcRmuABVa6urmazmX8JU8AE7CS6GLIp0MUsKsJHZtWyOd4g9ezZUwHhFkUxMDCQj/BCFQEBAThC5vl/1HrDqOjSpYvNhkyYMEERTwTI2dXVlb/YjsbiTNexSbErdQpMNXQFqrymna78Dz8MGuPq6srbG+aXgIAAhV01U292Q6uoC/AyxXudTqdGzypOGNiDGUIdwFYnUGOkOk4+MDtFzXBP1ahjRdTfcZyxrq5ODSRGWxQyu7i4qNPS2NQbO41Sv1cUxueQSk9Rki1TzjxAN/J7P2ZG5P+rB4uDks1Fq1XAhO+V3uyycAMDzIJlQM/OmDEDIGecFun1ekmSvL29cTiCDHaIFlNKu3XrFhkZyYLuaEOnTp0YbhmTIuYzXARzkB4XKx0KJCUl0bu591jNM2fOHDx4MA+TliTJy8sLN7OYbAqLZDUD4P7ggw8yGDlL7PfKK6/4+fmx8zV8rnPnzkajkfnWTBjojY0iFAZXHFxzFGbQTvaHjJB88eLF7du3R0OgZFmWW7VqBeIce3tB1jpJkkwm0/Dhwxk4XBRFrAb33XefA1U01kz5hjCjdKxkmy8VZo0aUCA8PBwE7+x0nFIaEBCwfPlyvpsUeuPtjemNV1HjWLgxESrI+gYMGFBVVZWWlsZjg00mE3gQFBto/Lp9+3Z2lEMICQgISE1NtVgsCmzwokWL7GVTV6CL2a8AWbDx069fv+rq6rS0NHbPkBDi5uZmUzaGilHsaCVJKi8vh+Eym5s3bx4OyPnPgT5IQVCpAICwp3///rjmokAx4IsPPfQQPwuMGzdOkqQdO3bws3hgYKA9cKGa2wIu8tWrV0EOySwGSahsqqJRzAaKsAHjxlPIhpoVW4UGC6tN6Pfff7fZp+DwU+uNHXPB3qA3/hYAbRQ7Bp/n/Ztvvpk2bVpiYuLatWvZPbL09PSlS5eOGjVqzpw5wFagmysqKvbv3//rr7+CZhiNYYjRcePGFRQUoP7S0tJVq1aNGzdu8uTJu3btahBdnJubu2vXrpMnT0JfjJAwJibGw8PjxRdfZDXk5uaOGzfOYDAMHjz4woULTIzKykpeNqb3P/74Y9euXYzEGza6ZMkSLy+v6OhoPrPo3r17u3Xr5uLi8vjjjwPUybCWkA1SMdlatWrFZGPiXbp0adeuXeCqYDW8/fbbQUFBAQEBPIXR4cOH582bN3LkyCVLloDF2V4QDD+kpqbu3bsXW2SULC0tnT17tqura9euXZE0DQ2xWCyHDh3av39/fn6+PVxngwEfhd7wxaKioj179hw5cgSXdZnAx48fZ7Ix01LojRFFHzx4kMmGf2J9mpCQwIPnbeqNoaeZvaHVkO3o0aOQrRHsGGxBtxlwsLkX3L59e5s2bTBMg4ODwfBeUFAwffp0X19fnU4XFBQ0Y8YMJFq1eYBlb4H6+9//ziCxXbt2RQccO3YsISEBZ1WRkZFAK1VXVwMErtPpzGZzUlIS7jls27ZNLVtRUVFKSgomEqPR+PDDD2O0f/7557GxsVqt1t3dvUuXLjhzzcjIGDNmjKenp8FgCAsLW7p0KQRevnw5k61bt26Q7fjx45DNaDQy2Wpra5966ikcbOl0umHDhuFga/v27T169HBxcXF1dW3Tpg2mPSdxy+ywcsiQIWidu7s7QhGU0pUrV7Zo0UKr1Xp7e/fr1w9mdPz4cZyH4BQM3B9ORh4hQHFxsU29ffrppyzlZKtWrRAezMzMtCmbPb3xsr333nt8nyJxOuvTH3/8kdebTXubOXMmTP/TTz9lsIBWrVodO3asKewYDZ54Y9gdPnyYxzwivHX+/HlQG/DPkiVLHBywq8cYQz6zmvv06XPp0iUF5zOCs8hbzD/Tpk07efIkFk1Wg8FgSE9PBzMcu3mIwPHOnTsVNYSGhmZlZWHjwT/ff/89svqxkBFku3jxogPZGEYLwdkTJ04otkmQjR1ZOIAVwDTLysowzvkwxnfffbd27VoFJAR6Q7CbqYIQwq7LOEnzAeNW6G3Xrl2KbuL1xgcVHehNLZvNPrWpN3v2ZlO2kJCQoqIim/7hPYBwP/300+TP2RCxx0B6UzQYGvH29sbi1WCIECtD+/btWUQIlqTT6dAffPhSEITu3buHhobynwMuEDzefGFeNoZC02g0oaGh8fHxfKZGVDVkyBAGuWHY0nbt2rVt25aXDYE8yMYX5mVjHjxkwwGfItfjk08+6Yx18nlWWeQXzWey8VtMXm88pnr48OHORB5R4OzZs0zh/zl6c2BvTDb2OShZfa/mnkG4R44cqYZw4+xDAeHWarVw5Z2Jl9++fRthHAWKWx0vQ08oEON8Yf69Gl3M1MQ48R2jsllhNSrbJoTbZmH+XI+fKUePHu38bY3Vq1fzRy7OqIIXTBCEjh07UifYASEPVk6+knuiN/74tQl6c2BvaDUfgsP4RFxEPRjuAYQ7NjaWURswJoUHHngApDeMQwrXI3G63iAAm1Lq6uoKYjn8LSN6QOiAP+WllPbv3x/EDbzDZjKZRo8ejcJMNlmWR40a5eXlxWYR1B8SEjJo0CCWZo9h0ZOTk3mvAJYXFxcHsgleNoQ1EE1md4kQOIZseI/C7u7uiYmJkiTxn5NlGW5Pg3FPKLBdu3awY5aHkhDSoUOHLl26sCnTnt4Q10bQqUGYND7XsmVLzKyN1RuTzabeKKVN0xvP3GHT3sLCwiAbG1SIw4Jf4x6wcKuRMFevXgWzORvEXl5eWVlZQDfwkUpEV5w5BMVUtHnzZoXvO3DgwKKiIpzS88jnEydOMEw1Kzxjxozr168reCI8PT2zs7PVsr3++usXLlxgxC14GR0dDeytoub169f/9NNPNmWLi4vj32s0mtTUVLVsM2fOvH79up+fH683Hx8fe2Rv9pQ/YsQIRc0bNmxQyzZgwAC13jQazb59+2zy+9rrEbjEjdUbK3xP9Hbjxg11n9q0t9dff/3ixYv8fRjsofPz8+/9noFyHNrdunVzdXXV6/WDBw8+deoUQgGPPvooEuCGhYW9+eabjYrlQftr1qxp2bKlTqcDNTc4obKysgYOHAi61fj4+N27d6P8ypUr27Vrp9frIyMjV6xYAQoqhHc8PDxMJtPYsWORAK6ysvLZZ5+NiorS6XRt27Zdu3YtpNq0aVPbtm0NBoOrq+vYsWMRECwqKpo6dWpISIhOp4uPj//hhx8g4erVq23KlpSUZDabEeHFJVUgNcDu5u/vv2TJEgRhjhw5wuvt9OnTzmMHWHhnypQpwcHBCtnWrVuHk8HAwMAFCxbwsvn5+UE2YFWcJ0sHHe38+fOd1NutW7fGjBnj6+srCEKbNm1A6XdP9IZwoqenp8lkSk5ORp8q7G3VqlWoYdu2bT169DCZTN7e3jNmzECo+h6wYzgOP1++fBlQEP7lrVu3eKqYJtyxrK6uvnTp0vXr1xU15+XlXbx4Eb9itUlPTx8xYoROp+vduzeSMKALV65c6evr6+/vv3Tp0urqagyzw4cP9+rVS6/Xjxgxgqd+sFgsmZmZIHxmL7du3dq+fXuj0ThhwgSEKRnvt1q2devWhYeHe3h4zJ49m52uYBd04cIFpM1sUG/Oa57JlpKSwqhirl+/PnnyZIPBEBcXxxNLQjZPT08mm/Oh1UbpjTUkPz//woULmJjYVNhkvbGEgytWrPDz80Of1tTUMNPi7Q0Cl5eXz5s3z83NLTIy8u2333YwI9+DwaAGWuNXxWFF0+71Ks6JeQQEe48jxi1btvAHkACcVldX9+zZk19ScQGDHSqzwvv27VOc0TJeCYbKRmEvL6+zZ88qSMQQBq2pqcGhMu9n37x502aKYnt6a5TOFb4BnMC0tDREKlnrnn/+efjxNmVz5rvoiPfff98ZvTk2AEWfOq83BJqLi4sV2RD79OkDXjC+ZtCjZGdnK4jhJk2aRJvJwu38StogZKAJNxjtcQGxE/6amhrcjYbzygjTgRhH8BEBCnBB4+YDDy/nKbvxQLOnT59mO3KGKUxKSmLt4gsjMTtQ06wwo+y2pwqbrXNmJPz++++KIxRCyIQJExBxR7vwr56enrh6ihAnkw1U504mEczPz2cX4hzozRkDaJreMDDeeOMNNJZPWsnOoXm8GaX00UcfZYWZATC/+i8cDP+LcN/MzEzwwfBcDFqtlj9PYGE4d3d3dWFRFOFjKJg7PvnkEwWaHSwPfC53NjUuXryYR2UjltKhQ4d73mrI9umnnypCq6IoGo1GBZod7z09PfngI45iEFp1cln46aef+Bi6Pb016mmU3tBqxKlYYQxvdUgaXRMfH69As4ui+JeEVv9zHgQK+Zg0aN+9vb3p3ex6jEEZDB0KDhs3NzdXV1d1zQjzKShPcMVZHXxkWR75l4Ca0b+A8EItGz7HZk0+4m42m3kGCvyA67JOMlDgc6whjvXWKJKORukNfa0ojIN/dWE+kSkzAAWvXONYuBsEvfIXvhr1NB9ODBrniIgInjiavXz77bdZ/0ERsiwvX768e/fubJDg+nWnTp2CgoJgFpAN5YcPH+7n54d0rozQu1+/fgaDgeexg7pTUlLAQc20L8vy/fffzyDEDMjJg5nZBTFnsNNq2ZCXlrV63LhxTz31FILr4LaglBqNxvfeew/HLCwDJ5NNcR9N/V2cBnTv3r1jx468knm92bse7bhm/JWTesM/TZkyBVaH1sFPHjZsGEOzM7tCYaZYQRCwECUkJNg+7Gqyc8LuYd6ThyURbUqi8rsXo1q3bs082qioKKA1582bxxZTo9EIzudjx46BywiLfufOncFtoWgRdLd582YkdIKPNGTIkMLCQjVsEYXff/99/uhn8uTJiF+p77KqkzLa891tIp/xuS1btuA6GJOttLS0srKSx8n7+PisX78el7mxhYBz5UA2e57S8ePHFXqzeZUMPagQ2F7Poth7773njN6gMf4SvCAIf/vb32xmuAQX6Lhx49g20sPDA/BEm20UmjArs8NC/Jyfn5+VlXX16lUwJzdqiQwMDPT394+OjmasJFCZwtFv8MHZallZ2dNPP71+/fpBgwatXbs2IiKivr5er9evW7cO532vvvrqtGnTQOdx+fLlJ5544sCBA+PGjVu7dq27uzu4Lc6fP3/o0CFPT89evXpFRESgcGpq6jPPPJOWljZ79uy3334bE7MgCMePHz958mRQUFDfvn3NZjMK//jjj+AGX7x4MTIPYP47cODAhQsXWrRo0a9fP5PJBJmvXLny008/6XS6Hj16IH23TeYOrGPnzp07dOiQt7d3r169wsPD8bnjx4/PmTOHl40QUlVVtW3bttOnT/v6+k6cOJEVhmwFBQWLFi3iZdu/f/+FCxdatmzZt29fk8lkk8YCAufk5Dz55JO83mzKjMLV1dXbt28vLS3t0KGDIqzHtw493ii97du37+DBg1arddSoUbgDhJVq165deXl5bdq06devH9YNURRfffXVVatWBQQEvP322yNGjGDcbc1aGfjx9Ntvvy1YsKBjx44201w36vH09OzZs+fzzz8PivPGBlgwy966dSspKYllPu3UqROwwatXrw4PD8fVeG9vb4C0Ll68OGDAAKPRqNPp3NzcEhIScPSzbNky3CWHVMBUHzp0qHPnzsgWZzKZJkyYUF9fX19fP336dNaEkJAQ4JY3btwYExOj1+v1er3JZEJI5NatWyNHjmSFY2NjsRCtWbOGoVz1ej1wy+pZFg18/vnn7ckGGI+bm9uECRNs4uTZEhcTEwPEDpOtuLhYIRu4+21yW2RkZKj1Zi/54rFjxxh4HmEuEGcp1gcWUHJGbzk5OepFAL9mZWXx+S4GDBiA6yvLli3z9/cHS0BAQAD01vTQquLS2ccff8yg52yORzSgsY8C4CUIwv333w9csfO31+FwJyUl8Vd+QcYBugrFc+jQIQSq+QQizz777FdffYVfGY2cp6dnamoqkPp8zatXr16+fDljgEPh2NjYI0eOqG9db9269ZFHHmHsdCgwevTo3bt3sx0h+yv1pTZGR8vAjti7q2VjuGVqKz98WlqaYtOvlg0FBg4caJPkora2Frk3eb3NmDGD2iLJKygoQKCCrxmyqe/KnTlzpkHZoCLIxuc5h6hMNrZT4vuU32q7u7vbIwohzjv0lNJTp06xnQqMRmHNTQ4p8IzNhJBRo0bxyZIbPKXOz8/nEbws0NGpUyc+Gsigmh4eHuxzjF6BRxcz3XXt2hXxbx4WHx4eHhkZyYPv0QSQAvKFRVFs3bo1CB34XIZMNgWHxbRp09Tmgj2fIsIL2XhUJj4RFRWF414FuS/C8wxpj08z2RSJIRUZZlmibj6JIGpwc3PDQbIiJL1x40YFeB6yAU+hkO31118nHOm3Pb1B24rsLfjuqVOneIA6eoH1qQIn/+qrr9KmJThkO/ePP/547ty5tbW1CEowOe4J3yuLFcDP+/HHHw8ePPjVV18x2KmDvxUEoaysDIF/yiU4tFqtFy5c4EOH8CAzMjJwlsleCoJQWVlZXl5O7uZ3QyUajeb8+fN8PjgEjnCtWZHqTxCE8+fPw3NlhcG6pwgWYXK5ePEirufzsiHJojr4yMAIrDC2N3ysE/9aVVVlsViYQ8WeGzduiKLIFxZFMTc3l7+YzzYnajGYDITLQCkIgsViQc5CxZOfn89vJHjZ1GQoKMxks6c3yHb79m01dBrZInkDIIRUVFRUVFTwfYrNSUlJSaNDq2zkiaL49NNPP/bYY7W1tRqNhidmUgTgm/DY5JjRarW3b98eM2bM22+/jaAbtZ8ikVIaGhoKDil2Ao2srNOnT+fRxYiUT548GQlYWT5FQkiLFi1AV4G5FtOwJEmzZ88GgB5TFBDj3bt3HzhwIL2bew//Sil97LHHgC5GDUi+OGLECEAyIQbq8fDwmDZtmiRJ7HOYYjp27KjYyKEj4+Pj2edQ2Gq1zp49m2UxxGECpTQqKsrd3Z3fAeMHEDMyASDbyJEjcR+N6Q0Gh7icoob27dvzFIn4E7PZHBISQlXJF+Pj4/nPQW9RUVHYnSs6kZFGskNlhd74DBKAV9iTjWVDREQRfYq1HYqSJKlz587/r70rDYrqzNrdbN3QKPsmQrOJuACioBEUUVETEpAIRuJoNIghljOaCGjUaDnWxNEUWWqiODWSGZ2JpRk1RlGMa2J0EAwxKojsg0uQRQRZmrXp78dTnu/93nu7vSzmm0l5f1h6ffvec8+7nfec5zynzxBugt8AuCtMGWGNpX5vC5yBJGRk2r59u+HzA6YKiiKzsJmNGzc2NzdzJWE8PT3r6+thM3BApgcPHnDhmLCwsNbWVoT02USZ77777scff+SOBzi8wodNl52dXVlZGeAG7Ovef//95uZmDjYzYsQIEFeyUB9gbMrKyjjcMmRbvnw5h3w+ceKEkPoSXB5C2crLy4WygfBT9AANTAfbGMSVQsILnU5HpZvIRAF7sbA8YWdnJ8lGQTRWbxwZqeh5HTXt2Uu0T6dOndrU1CSKi5FJxGZxdUNkTI0WGtMqlcqqLxec92xkUVjcBDdFlSiEuP3zn/8MCwszMzMLCAgAoTnArUuWLLG1tbW2tl61ahXBITMyMgIDA01NTUNDQ0+fPo3Gubm5c+bMcXV19fDwSE1NhbO4o6MjJSVl9OjR9vb2kZGR3377LWGDIyIinJ2dfX19t23bhhHc0NCQmJjo4+Pj4OAQFxd38+ZNNP7yyy8B9mRlKy8vj4+PV6vVw4YNS0pKQglAYkAC9JIWgry8vDlz5gwfPlytVqelpYE5s7Ozc+vWrT4+PoCRwtYXBQiBMkNUNqHeRJ8A/Qv1pq9uWldXl1BvotCs3t7ex48fv/POO66urubm5osWLSLqjczMzMmTJzs6OgYGBoIUUB++CzQIqIE7adIksARQn7J60wegNjHsuYcPG6YRu7thu9FqtWq1evbs2VFRUd7e3jY2NtwGbSA/TiaTNTU1NTU1FRUVnTp16siRI+3t7RRGpS0Lj1qyZMm1a9dQ0sLA+cHa2pp+hVKIsAesra3xw8ePH+MAJ5fL7ezsCMEBMxQVgr/55pvW1lZjY2O4jHU6nUKhSE9P3759e1tbG+EX5HJ5dHR0dHR0c3OzUqnEyQyh/s8//7yzs7Ozs3Po0KGyJ9TchBeAbLjv7e196NAhjUbT29uLXR5y7tmzZ+fOnQ8ePPD29l6+fHliYmJ3d/fEiRM52WAB2tnZwRTu7u6GiSy0QxAYsba2FpWN05th6IStrS2nN2GPE8hCqDdRIwIHd1tbWxiZra2tGo0G7ZctW7Zs2bLHjx8PGTIEJrHoE3DzvffeW7duXXNzM9tNon0qPkQNrLUdHR0w2oQppxh56enpjY2NgxKBLigoSExMxNGKex3sPzAtGyh7KqSE+PDDD+vr63GWoMvHx6e5uZlKFJNm9+/fr3tSTo8DWrNWB+tTZ4URbUxEYyQbvQ5sxNzrROnb9MkG32JCQgL7ZCMjo++//15nsBSLPtlIb5BN1BRZt26dqN6e+jp9QHHcb2xspJA5TbmysjIhTr5PgH9hzMowibLMACgSBS05yxgj1cPDA2lZaAx3L4upNnyxMGlyhOt0uvPnz7MMauyyIZPJEC4RDfK3tLQMGzaMcm1xjHFzc4NJTSXV8L8rVqywt7dnD9Byudzb27u1tZUVUnTr1xeEEb1Jsrm6urKyIT8bKVekMWJMw4kT9iEk9/b2bmlpYZ9JeTZ0ZCS/4fTp0w2HLDnZOL1Btnv37rHzgZNNn94MvM4w/PaLL74QorIpgqGvRwx/XZ/E0DsZ0D2tra2+vr7CgwESL9CRONsNFhIbesnPz8d8ENJ9T5kyRd+KVVxczJ5q6DRpbm4uhHCTVcNBkaUwd/QjYF9SUsIVOMTngE2Q8+WfOXOGYy8XlQ262r17N1sYUl8RQQOyCfWGdYdD/BPhviiEeyB6w8KfkpLCQbj/UwocwtI6ffp0aWkpWfA0whwdHbOystzc3Hp6ekT9S/0Gn4JIecKECQcPHuTc5PDu5+XlXb9+nXXks6yvHK0IDvS+vr6snYrP8fPzY2NV6NEhQ4Zw1awH64JsNLfpT67WIx17WPZyOASHDBmCBYJrDCObDQmDnR+WsZQPEeoN9jSHcmdl4zwcA9Qb+Y5YeDl0BZYJ3bOv9WjozIBVZ+HChUS5wbI1oUYdS+bKhv37d7GWD56MDDXWQsPfN23apNNTjAeOPDb4HxYWdunSJSHk4fTp02DUY0cnJa+xcX4pacForG9dZGVjXzdu3DgAddjXwbwBSRYLKyDZuE2/ubkZXC9ojDWbEsQkpuywDlBWNqoAT7L19PRMnz69T3rDhk94ZKHe0JVVVVVUHY+uXbt2kRHOKZmKvRMc46lfKqVPZaKm1ePHjwEj5SIpw4YNa2xsHGAap5Tc0ZqaGpYInkyLCRMmCD8e8jx69IgtQhUaGgr33KeffkpGkY2NDVRcWloaFBREqL7Y2NiHDx/qI4gW/Vh9VQ9FZWtoaAABq6mpqbm5eUREBGQTpcWuqKhgCS1feeUVyKYPDEckp7CzNRqNxA4SyqZUKiMiIkTR7JCtrKxs3LhxEvUmsQ4llHDkyBEnJyelUomq7EjaFq31KHyyvu8VZQ02YM7xEG649vLz81944QU2xmxiYtLT07N58+bf//738MeRp2z37t23b99mDao+Rdy0Wm14eDgihRj6kGHhwoUHDhzAe8nCGTJkSGlpqbOzM+sdIxABaJyLi4vd3d2joqJgUKFeINjwZ82aRajsu3fvJicnA4q8c+dO2AAonXj27FkbG5uZM2ciMso6T1hbQqvVHjly5MqVK66urnPmzPH392drTrNmp5GRUUtLy4oVKwAvz8jI8PT0hBpzcnKOHz9uZmY2derUWbNmQeDW1tbvv/++srJy9OjRM2bMINtV9Ml1dXWXL1+urq4OCQmZNGkSaUM69B2yHT58eMaMGTt37vTy8iLZsrKyTExMwsPDZ82ahZsS9YYn37lz58CBAw0NDePHj4+JiUERaKHe0CPZ2dlr1qypra1NTU3duHEjntDW1nbw4EEUOHz55Zc9PDxwn9ObPv3gJmSztbWdMWMGRbufbiZhLv7tb38TunSMjIxycnLYeYm/cFQF/bgSExPZpQhbKopAc8c1mUyGlB0hTFKUMUC4isAMy8nJAYEAZrWvr++dO3d6e3sXL17MCrZz5059/qv6+nqkYuFSKBTHjh0TDa8iRRuYShwNnZycwAW9du1atv/S0tKESzJBuA1kxnCfLHHfJtkAT+BkS0tLY2WD9XX58mUpekMCzaFDh9jo75QpU1pbW5uamoiaWyaTKZXKo0eP6nS6Tz75ZOjQoXSCR63HiooK6A2Xo6Mjooqc3pCwJQp912g0gL5yfSoJws2iCDn8pp2dHUcbTFyrqCnYDwg3ivCtXr2aHQRE/cAmsJKa4NgWRWeQMcqZUpx92dLSolaraabhsUuXLv3oo49kTOU8eNJQTkFIeYKS76D4JJRObW2tsHhmT08Pii/idfgzPDwc/kRCZUMMuJieylKu76v7ka6IskmishGaHfe/+uor2G+G9Qa1nDx5Eod+tg7lli1bVq9ezelNrVYfP36co0iUyWSZmZlE84F0lKfqTQh9B0YDXwG/mWifGpoMACNxgGEPDw8Q3rORJmTiCiNl0hP5ZTLZ7373O+FkqKqqQqY5Ww2RPVf1m4XpypUrrMsYm97QoUPB3MbRO7///vvs6/DtHR0dnp6erJ8Rjffu3Sv8kHv37llaWrJQZLlcrlQqvb29hbUeExIS+s0x1Q+3L2RjPV2QzcvLixPYyMjIw8MDjQ3rjYiPEDdgkWYODg4uLi7CJ/v4+HA1C42NjV1dXW1tbTkvs0KhkKg39FR4eLgQws31aR8g3HSZm5tbWFj8Aq4uIm4wMzNDWJ4zcwf4fGF6KgYHkt041ImwbJ5MJgNumXsIqqcJG2s0GhT7ESKiRc8hvySrCMlGyGfMB6L9Y7HTjY2NwqKMQr0B+v7w4UMWawwzvaOjg8YrNTYxMYEquMYtLS1wanFjo09647DowK3gFDoI7BiiuOtfzAsspQ2HLRciWIKCghwcHKjOItDFI0eOTEpKIsZmLJZAKxEpBjqmt7dXpVKFhYUBU41NBu8FxTTHTKNWqxE/wusAtLa1tU1JSQGEG8sqEjkmTpxIBzkDHzIogR2dTufu7k6yEYTb2to6NTWVhb6DymXlypXgRTesNzhF1q5dq1KpCJIM8HxERARcsaiRSXjnDRs2sITkgHAvWLBg8uTJmC1EG056o8bgGBfqDdMjMjKSPgRxGOpTqQdoUTNp1KhRolbHoJtJBLHkIk1ojMOZqJkkzCfU1+avf/0rhy7Ozs5uaWnB6ZBG82uvvdbe3s6Z44i7FxQUUKScjnHCczx+ePbsWU4/u3bt6u7uhr1OV3h4+KNHjziX4rMzmUg21nmNI2Z3dzfnF5k8ebJGo9m7d68UvcXHx2u12k2bNrHjx9bW9ubNmxUVFRymGsffhQsXsnaBj49PXV3dxYsXOSgU9IZcZ7YukVBviEvU1NQgFMP1aR8O0P+Nk4FIaouKih4+fGj4uKnT6Q4ePBgbGxsQELBgwQJkEiJzNzk52crKSq1W79mzhz1m/fzzz8XFxWx1w5KSkoSEBAsLi7Fjx3799df6fBS4efbs2YSEhMDAwOjoaCR5Izaydu3a0NDQkJCQbdu2sUeyurq627dvSwFWDPzkkJeXFxUVZWZmFhoaijJ2PT097e3t69evd3BwsLe337ZtG+GdJOoNHbRv3z5/f3+FQrFo0SIA1JGi+eabb44fP37mzJkHDhwgfX700Ueenp4qlerdd9+FKYtAyksvvcTJptFoNmzY4OTkZG9v/8c//pFVO6s33CfZ3N3dMzMzDejz1zAZaD1OT093c3MDA81bb70lysXAvkL44RcuXIiMjFQoFPb29rGxsSAFamhoSEpKAj2jt7c3TvBIAwgJCTExMXF1dV26dKkoT4S+QI+BWF5XV9f69esdHR2NjY3d3NwQdJcSZ+0HVxUE+/Of/zxq1CgTExMvL6+UlBQch65fvx4fH69SqYYOHTpz5kyWcFu63lJTU52dnZVKZVBQEAaiaIVLpJ0sW7bMxsZGpVJNmjQJGSy9vb2ist24cSMuLo6TraOjg9MbNPbtt9+yslVWVvbNtfrfNRkgBm3K1P63v/2tgYgjEVQRmJmMGXqCv79/fX09MAjs/XPnzh06dIi7GRUVZYDRmhDaLPsYtikiH8HfyWdPOzvobQbdXtKnt9TU1IqKCqQE0E0HB4d79+4BUy1RbwQIoPtUTZhUAWOmurqaEhLJu1pcXEwVLkVlY1P2qqurCVdCevvLX/5y9epVbmSOHTtWH8z2v34yoHFTU5ODgwMhn3E4MzMzA+pBYgG/V199VfaEy5rCGgsXLuTKMSFfBEQYOHdS0i3Kf/Rv1EKG0tJS4gohLLqLiwsogAZxcxDqjVJwHRwcoAo4IglTjZRLrrq7FL2RAzQ4OJgjTSR2Z4Jwkw99zpw5Xl5enGyOjo54HeEL0TguLs7GxobT28iRI5FNSoWF8EXYo36FxMPwt1RXVyPNCAMRbp+urq6Kigopbih0WGVlpVwuh98NjzI2Nj58+DBcEESZKJPJrl27htKX+CdBNoqKivoNtMSvKisrWToJfE5dXV1NTc3gQjiFepM9IV1tbGw8efIkuZXxv+Dz49CpEvVGDvGqqiqNRsM+AWIUFRXBB4V/4nUXLlygPFjZE9LVR48enTx5El5sWpGNjIyOHz9O6z3prbKy8tKlS+TyRnsE3QbHtfqfednZ2SEtkILWcD+jGvZTfcHQILCJLDRQq9VOmzaNwwvK5fIRI0Z4e3uzkTvMQHgeBwJmRqoN+a+xslpZWYnivZ+F3pDcExoaymbYwn2JnEHd/2VN7pPenJycAE/ivlqtVrMQbnhRg4KCHB0dOdlUKhXIJDnZwsLCwDnLotmdnJzGjRuHCUCzV6vVwr/063St6suWBLZMn2nBErOR7csSdsAbWFJSgoxENpCZkZEB6JSMKe7t5+fX1NTUD+JkzuoAUS6ZfDKZ7K233mIzCjlEdF/PCexDCC3PFmyPjo4uKiqiFFwyPMCfKUytNKw39gL+X4grq6+vB/aWjWRnZ2dv27aNe0JMTExRURGbmwVd5efnAyDD6i0lJSUnJ4eTzc7OrqKiQvR09+vxJrW3tyclJbm4uJiamtrb2ycmJtbX1wvtbFFGa3rgn/70JyI/DQkJgZuirKwsODiY0lC2bt2Kn6xbt45Q+JGRkaIUpf1w7zx8+PDFF1+EmWtubr5y5crOzk59MMR++I64Huzs7HzjjTeoJE9CQgL0duTIEWKD9vPzg3tHVAyh3gCnKykpCQ8Phynv4eGxfft20ZUCfZGbm0tnaFdXV/hnNRoN16dAxx0+fNjPz0+lUikUiokTJ544cQLGJKc3kD9wsv3www+/Zm8S61GeP38+WzlT9CyLm0VFRatWrYqJidm4cWNRURE9s7q6+ty5c5cuXUIz+jM/Px8Mz+xArKqqOn36NObMoDhA6ecFBQXZ2dkoioObnZ2du3fvnjt37ptvvgn3fJ92IbTMzs5etGhRfHx8eno6W3WytLT0m2++uXHjBquihoaGixcvnj9/Hg5NfV8H5XN6w2Z7+fLlCRMmWFhYJCcn43Aimp2MJ7S1teXk5Jw5cwazEd1RW1sbHx+PPv3pp5/ofkZGhpOTk4uLC1xtNB5YvdGHPHjw4Pz58ySbvgXr12MmXblyBYmCtK1jwRANCX/11VegZqH8SShamG0j+gTh9jLw0nX6lny4MlkPLy5ROi3DKVNr167l6LRaWlqEAW88U3qek77aEZ9++imdfCh1XrhBGag+QX1KZdhPnDih1WphSdLYeO2119iSKNzCJEpwNjiTgdXIs54MXHKtvskASjYQMxLGBjBbMG2xCYeI+wIRAIQMjOPw8HBKvKRSOtxYF63rQQGEQY8N43X4UlT1hMCEWxYa8QbiCWfOnCEwM301WGHg7Bd+HVtVSCKSnLQBllsaPLDyly5dqjNIBkf1nBDQYPuUyqN88skndCIn1yq2ygF+iFFf3R3/acg8IByrq6vLysqQ7AY3nImJSVVVVX5+PjB2bOpTYWFhU1OTsbExFt2uri7kLVVVVaHnhIyXBEHjMqSIaPVZAOlYXpZ//etf8IRgemAcHD16VIqW0ABORqgII8bIyAj8jfQi7uuE7OiGhwdxzspksry8PMQcyNdpZGR06tSptrY2aqPvCfj7zz//zPUp+m7Hjh147P8OYiMjxED1dZPED+nDZOjo6Ojo6PgFpgQ0BcZmibORoqFcIqiwWgIA2MIMVSy6/7G+487OTiFuWUi1bfgJHECdImXP4mK7g32ddFperk8pe0GU+31QPkRcMtFyiETwLcTxGw/sElVQY2NjR0cHBzlG7h/3dtQyDA0N1el0lBWl1Wqtra2RmQUwNpYWnU4XHBzs6emp1WrRGIBhHx8fsElTfEeYHc7R0FOUisNa6xgWN9HGwlQKA40Rcpo3bx7VLIRh0NvbS6BXw7IRjYXuScEorKBwz8skV/uUvqfJZLLZs2erVCoEK2iLGD9+vLm5OcuFo2+TQdAGfYoVDcEHJyenrVu3YuenejcAhxvYJPUp+SlxBhbhzOUfGxsbX79+XcgthZzGgVxJSUnsMQC2HXZwLiVKJpOdP39e1Nv9008/sXNYpVIBCSNas/DkyZNsqRhnZ2ck/nIHaALhcJmc+vKP9XGc6aSVAEQb7oiJXmxpaeHw3mlpaTCZpMgGJdABGmMxPDz84cOH/SjJLhH1lJGRwZ05wRgp5XVUkR4wJAxFS0tLsCouWLCAVQX4zw0ElCSyY4hnuvn5+bGmNmZnT0/PmTNnUPyUBWZNmzZNpVINhB0DOTGcjY4qT+xjkVXj4+Mj+790FYhBjhs37vLly/v37y8sLFSr1W+//faoUaNA6KDRaHJzc01NTf39/a2trXt6eqKioi5evHj48OGysrKxY8euWLHCzc0NqTYNDQ0//vjj0KFDAwICLCwsKBD7ww8/NDU1jRw50t3dHQuMsbHxvXv3bt26BY5ofAuEycnJ6erqGjNmjJOTE041KJJSWVnp5uY2ZswYbFYoAZiXl2dsbBwQEEBME3K5/ObNmw8ePPDy8hoxYoROp7O0tMzKysrMzLx69SoKdaLULxXaefz4McmGmOv9+/cLCwshG7pvx44dAQEBW7Zsqa2tXbNmzZYtW2T6yYAHuDlotdoVK1b4+Phs2LChsLAwMTExPT3d3NxcInMH1BgUFHTjxo20tLRjx45FRETs2rVr5MiRWq32iy++mDFjxsWLF7u7u+fNmwfCWeGqT6qgPkUJQp1E4mEC02OV5XiTgoODpbsX+r2oaLXa+/fvc64kjMjAwEBCHz0VJo3l8MSJE1Rmb9iwYQScFG28Z88eoiEaMWIE3DVlZWWRkZG4OWTIkLVr1+InW7duJedvcHAw6Iby8vKo4J2NjQ1qFra3t69cuRImvqmp6Zw5c5BXmZWVhbIgkA3LXn19fUJCAka5ubn54sWLOzs79SGfKysrDctmZGQ0YcIEABZzc3MjIyNVKpVSqfTw8Pjss8+eUfIQ+qK8vPzVV1+1srJSKBRubm5IZ5O4C8Hv19HRkZqa6uLiYmJi4uDgMHfuXBQdFg1W6AtfcH0KE0BqgUNoZ+7cuaJEqyBE4TybPQO7WMkwTOFJZC0ZoBTfeecdA2wAMBvwTDyHKg4SO51SqUSIjbjiCI5x8OBBehcaDx8+vLy8nCgh6Dj+5Zdfkg1A5BFhYWElJSVYRNjGOTk5a9asIaQAGi9dujQ/P5/c52isUCiKiorA9sdmRRJclL4O1lFTUxPmOScbEWvT66ZMmVJSUkKBWLqQZjS48wHjGLso5/lAgQUpr8OQoDIx9IT58+ezoBIDfm3cP3DgAKkCKnJ1da2vr5cE4aah9o9//IOLHmD79vb2BpZw0DVIr75165aVlRVb/I+2pkuXLkl8NRswIXQxvN3IcxBCkaOioqgNLQSzZ89mvXIYoKNGjWKrIeI8Y2ZmBkYgljJDLpeHhIQMHz6cnIb4Lmtr62nTprHBHPxl2rRpbKVG/MrW1laUpOfEiRMypqISZBs9erRQNlNTU042/Oqll17SDSrX8lNlQ9KsYcsC/1tfX8+isqlGFGqsSITlo085CDcXtDY0GfAUIN1Z4CGp8oUXXkA1wcFi4caOBt/fnTt3QGrEvRemCFujQEqXREdHsw5WDLKYmBjRGeXv789thnBMcWRq0CnH14uOR6Y8F50w0Jj9RmpMqe5038TERJSF+7PPPsNP2IfQ67hcGcjGkfsGBgYOuo3EysbGbcFnbKBwDjcCb9++TZE1dhgIKZIMzCj0KeFeoYR3331Xaj4DsOlWVlYguuNqNpqamubm5s6aNauurg5KZ48QfY0n0ExALxYUFMyYMQN1AIQuyA0bNqAKoPRXjBkzhoX7wsEH00IIRfbz8yO4L4ZgT09PXFwcjA2W3yogIGD8+PH0T+JomD9/PjkTMeJ7e3vDw8M9PT1pmsETbWlpGRMTwzFQ9Pb2vvzyyzY2NrQr4n9tbW2dnZ1lYlX9oHlqjCwzoWwwMFjZ4KkEmHlw+Wnw/NGjR0OrrN7c3NxECxyKPsHZ2dnR0ZGyhWhAQ2aJsPyRI0eSc5YcNqNHj5bkWqXRCXceKvBx/FD4p5eXV0ZGBnLY+2FTcjfb29szMzNhcIuWR5k0aRIF6g0fvgmM2dvbe+/ePY5d3cbGprCwENXQiH8Sm1J+fj6HDfbx8ampqUG5dbYDDh06dP78eU6T06dPr6+vR60jGVPKKS8vD5lc7BOSkpKqq6vt7e3Z+9bW1uXl5WlpaVzjzZs3U7YkEVDj71FRUULZzp07x8kWERHBykZLw9mzZwEBJL31g52NsCpc/qpQts8//1ynv8wPJcHRKe7jjz/mnrB48WKSkxoboEER9qmvr++DBw+knhnYZ2VlZZHBJ0xxwgKwY8eOa9eu1dXVATEr/dJoNDU1NXl5eZs2baJ+EuIdsJSCEtAwrEV0v87Ly5s5c6aVlZWlpWVcXByAmfoS248ePTpq1CiFQmFhYREXF4dS8g8fPpw3b56tra1cLvfz8/v73/+On2RmZgYFBSmVShcXl5SUFFBylJeXT58+HUXXQ0JCqATg5s2b3d3djYyMHB0d169fD13l5OQEBwebm5srFApC2mo0muTkZGdnZ7lc7ubmlp6eLvrhGIINDQ3z5s2zs7PjZNu1a5ePjw/qtS1fvhw8X+Xl5bGxsQ4ODkqlMjIyEkmqQsdaX48QQtmIF10om4EqR6I9wulN1LGmz+4iUCb6VKVSxcXF3blzR1972VONPyTNCKt9sskuMpnMycnJy8sLp7fR0i4PDw922RaFlGCXyMjIIBiWASvz6tWrCxYs8Pf3j42NBXILW9y2bdvs7e0dHR03bNig0WgIuBYdHR0YGJiQkIAFEt/b2dlZWlr673//m+vp6urqoqIiUMWg5f379xctWqRQKPz9/fft28fOsbt37xYXFxP8mxKOi4qKiKyOvqWyshJuWfZ19fX1t27dAsoaLWtqatLS0gIDAyMiIj744ANWG9XV1bdu3YJs5L5sa2srLi4mghbyM6rVaisrq+Tk5NraWgN665PnA7KNGzcuIiLiD3/4Aycb6U0fdQgekpGRERYWFhISsmLFCugf2uD0hvXigw8+CA4ODg0NXbt2rb4EcfKudnV1lZWVUZ9KhXCLLrevvPKKzGAd6IEAljDiuZ2HjjuyJyRTXCK5cAH4+uuvOYDK3r1729raJk+ezN4MDQ3t7u7etWsXZ4lhPrDLJI0qLmgKAyw3NxeFmUnsjRs3Cp0KFBXhOHGJ9U2oba4xXldRUUHRElyLFi3SPaEoFi7S3OvAg0SBW8js5eXV0tKSnZ3N6Q3GjJT5gHFcWVnJyQZjhpNNH1c0ErOoUiMZMzU1NQRPYtHsjx49EpKvIQItTOTSCajlDHyXTIp939bWFhcXR4u36NAn+r4+XfpmEe0Sb7/9tgG7kCTUaDQ4V6EWPOatr68vchq5AodbtmxxcXGRPSkNiKEQGBgIZk86Mol2G00M0C7AHiV0VmFhIWlceLzRl/Ng+HUYQ8nJyQR0I0pqqrwm+mT6EIwGQFxpRcMTVq9ejdM26c3IyMjBwQHLsJSKOCSbUqmEHqBkw7JxTyDZMCoQnVyzZg33BKgiPT2dVEFYdNgOhiuFP3V6y6Sfd+lgR8GgZ3GR9WVsbIzwrRCeLhrsVCqVHKDDxMQEPnuuWKClpaW5uTl7E/eRHmVYZVBFa2srMvdJD9geyZwb9AhMSEgIG3jBuNHnItRn7rLVEKFqCwsLS0tLVm+wS/sUjINsrMuOZBMeSAzIxnnAAwICRGfO/Pnzha/T5y7v02UkxYxBl3z44YdZWVlqtRqTlQCnbIWvfltKBEPHJA4NDf3uu+9WrVql1WoNbCBsF+qeMEjLGGp1Gxsb1pFHNRo5755cLrewsAADvsQZK/xwnU4HBMSzALSzpSrovii4WN8F8DPnAkEJYFZvUKOwwtpTZeMGTJ+qHpqYmLDsGORb4zzgBAljwUWUmy4bOJVOX50GDQ0N27dvR1yMPTaYmpoi3CO9Ugk1ZrXp4+OzY8cOLM8SOSCwh8IBChlgA4wdO/bIkSNQHxvk2r9/P5C2aIx9durUqYa3IE4PQFgoFAp6nbm5ObxPgxvQpZRf9uswAiRmukGegoICIsSGNmQy2ccff7xkyRLuQ9RqteHSzqLoVPaxyEaSHicuKCjA1oonQAxk4QlPRKdOnaIwIkU5Wc7Wfl+yfnQMDvj79u2LjY2F8T3wy9XV9Y033jh27BiR70qHA2IyVFVVISqCS61Woz9SUlLYRQuloq5evco6sgIDA0EPKmUcU+4oe4yzsbEBzG7Q4dDYKru6uljcslKpBMxOeg60TqfbuXMndwTv7e29e/cuqzcPD48rV65IVwWgA+zxV6FQ9AkCiGacbIsXL9ZoNMIJicZksaNP33vvPYnIcMOXvE87C6mAzLuGhobi4uLi4uLa2lqwvvXpeGBnZ+ft7e3r6+vt7U0wMommkTDzq6Gh4dixY4WFhR4eHr/5zW/s7OyATz579uylS5e6urrmzp1L9e2qqqqys7MB4X799ddRh0XiS9FSo9EcO3bs2rVr9vb2r7/+uru7+7OAQ9Prent7jx8/npeXp1Ao5s+fj/Cz9NfhIVeuXLlw4cKjR49mzZr14osvGtZb/2SLj48fO3bswGUzYJjJ5XL0aXd3d0xMDOcw7L+5rusvFyKG7CD2PSzavk4DTqHC9GjuPm4Ku6qv41jf636xRNB+vI77CT7hWXzIoMhm4Mgh2qf/b5OBFWuABWbkzDXwFZSEYZ1IlO/Hzl7i5eQa9+91g7suPLvXkSqE3JhCvf0nyPbUxoOo+YFOhufX8+tXcxk9V8Hz6/n1fDI8v55fzyfD8+v59XwyPL+eXwau/wHn6uDmRV88tQAAAABJRU5ErkJggg==" alt="Buy Me a Coffee QR code" style="width:72px;height:72px;display:block;border-radius:6px;">
    <span style="display:block;font-family:'Inter',sans-serif;font-size:9px;font-weight:600;color:#1A3D2B;margin-top:4px;">☕ Scan to support</span>
  </a>
  <p class="kicker">Real-world data</p>
  <h1>What 600+ heat pumps <em>actually</em> tell us</h1>
  <!-- Article Start -->
  <p class="deck">HeatpumpMonitor.org is the UK's most rigorous open dataset on heat pump performance — built by owners, for owners. Here's what the numbers reveal about efficiency, flow temperatures, and what good design really looks like.</p>
  <div class="meta-row">
    <span class="meta-tag">Data review</span>
    <span>Source: heatpumpmonitor.org &amp; OpenEnergyMonitor</span>
    <span>Updated Nov 2025</span>
  </div>
</div>

<div class="content">

  <div class="stat-strip">
    <div class="stat-cell">
      <span class="stat-num">639</span>
      <span class="stat-label">live systems uploading data</span>
    </div>
    <div class="stat-cell">
      <span class="stat-num">448</span>
      <span class="stat-label">full MID-metered systems</span>
    </div>
    <div class="stat-cell">
      <span class="stat-num">3.86</span>
      <span class="stat-label">average SPF H4 (air source, no cooling)</span>
    </div>
    <div class="stat-cell">
      <span class="stat-num">213</span>
      <span class="stat-label">systems with a full year of data</span>
    </div>
  </div>

  <h2>What is HeatpumpMonitor.org?</h2>
  <p>HeatpumpMonitor.org is an open-source community initiative run under the OpenEnergyMonitor umbrella. Heat pump owners — many of them among the UK's most technically rigorous installers and enthusiasts — connect monitoring hardware to their systems and upload live performance data. The result is a growing, publicly searchable dataset covering everything from seasonal performance factors to flow temperatures on the coldest recorded day.</p>
  <p>The dataset is genuinely useful for anyone buying, installing, or simply curious about heat pumps. It answers questions that manufacturer specifications simply can't: how does a particular model behave in mild weather? What does it actually output during a defrost cycle? Is this system's performance typical or outlying?</p>

  <h2>The central finding: low flow temperature is everything</h2>

  <div class="finding-block">
    <p>The single strongest predictor of annual performance (R² = 0.55) across all 600+ systems is the <strong>difference between the average flow temperature and the outside temperature</strong>. The lower this gap, the higher the SPF. This confirms basic thermodynamic theory — but it's now proven against hundreds of real UK homes.</p>
  </div>

  <p>In practice, the data shows a clear gradient. Systems running with a weighted average flow temperature of around 30°C achieve an SPF of roughly 4.4. At 35°C average flow, that drops to around 3.9. At 40°C, it falls to about 3.4. Every extra degree of flow temperature costs efficiency.</p>

  <table class="temp-table">
    <thead>
      <tr>
        <th>Weighted avg flow temp</th>
        <th>Typical SPF H4</th>
        <th>Assessment</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>30°C</td><td class="good">~4.4</td><td>Excellent — optimally designed system</td></tr>
      <tr><td>35°C</td><td class="good">~3.9</td><td>Good — well-tuned radiator system</td></tr>
      <tr><td>40°C</td><td class="warn">~3.4</td><td>Moderate — room for improvement</td></tr>
      <tr><td>45°C+</td><td class="warn">&lt;3.0</td><td>Poor — under-sized emitters or wrong settings</td></tr>
    </tbody>
  </table>

  <h2>The flow temperature myth: systems run cooler than designed</h2>
  <p>One of the most striking findings is that most systems actually run at lower flow temperatures than their heat loss calculations predicted. Systems designed for a 45°C flow temperature typically run at around 38°C on their coldest day. Those designed for 50°C typically achieve around 40°C in practice.</p>

  <div class="pull-quote">
    "Systems with an SPF of 4.0 have average flow temperatures on the coldest days of 36.6°C ± 5.5°C — well below the 45–50°C rules of thumb still commonly used in design."
  </div>

  <p>The implication is significant: heat loss calculations, particularly for pre-2000 properties, frequently overestimate how much heat a home actually needs — especially when fabric improvements like loft insulation and double glazing are properly accounted for. When weather compensation is tuned to the real demand rather than the calculation, flow temperatures fall and efficiency rises.</p>

  <h2>Design recommendations from the data</h2>
  <p>The OpenEnergyMonitor team distils the dataset into clear design guidance. The key thresholds are:</p>

  <ul class="rec-list">
    <li><strong>Target design flow temperatures of no more than 42°C, ideally 37°C</strong>, to achieve an SPF of 4.0 or above. This requires properly sized emitters (larger radiators or UFH) and accurate heat loss calculations.</li>
    <li><strong>For moderate-high performance (SPF ~3.5)</strong>, design flow temperatures should be no more than 45°C, ideally closer to 40°C.</li>
    <li><strong>Use accurate heat loss calculations</strong> — methods incorporating air permeability testing and EN 12831-1:2017 consistently show lower actual heat loss than rule-of-thumb estimates. Use this to lower the design flow temperature, not to reduce radiator sizing.</li>
    <li><strong>A modest oversizing margin of 1.2–1.5× heat loss is fine</strong>, and may actually be preferable given the reduced max output some heat pumps produce during defrost cycles.</li>
    <li><strong>Commission weather compensation carefully.</strong> A significant proportion of monitored systems show sub-optimal weather compensation settings — one of the most common and correctable causes of poor performance.</li>
    <li><strong>Run open loop where possible</strong> — no zoning, TRVs at maximum or used only as high-temperature cutoffs, and minimal overnight setback (18–19°C setback vs 20°C daytime).</li>
  </ul>

  <h2>What this means for your installation</h2>
  <p>The dataset validates what the best installers already know: brand choice matters far less than system design. A well-designed, properly commissioned heat pump running at 35°C flow in a home with adequately sized radiators will comprehensively outperform a premium unit running at 50°C in a poorly designed system. The data shows SPF H4 values ranging from below 2 to above 5 — almost entirely explained by system design and commissioning, not hardware.</p>
  <p>For those buying now: insist on a proper heat loss calculation, ask what design flow temperature your installer is targeting, and make sure weather compensation will be set up and tuned at commissioning. These decisions matter far more than the brand badge on the outdoor unit.</p>
  <!-- Article End -->

  <div class="source-box">
    <div class="source-icon">
      <svg viewBox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M12 2C6.48 2 2 6.48 2 12s4.48 10 10 10 10-4.48 10-10S17.52 2 12 2zm-1 15v-4H7l5-8v4h4l-5 8z"/></svg>
    </div>
    <div class="source-text">
      Data and analysis sourced from <a href="https://heatpumpmonitor.org/" target="_blank" rel="noopener">HeatpumpMonitor.org</a> and the <a href="https://docs.openenergymonitor.org/heatpumpmonitor" target="_blank" rel="noopener">OpenEnergyMonitor documentation</a>. Statistics reflect the period November 2024 – November 2025. The dataset is open-source and publicly searchable — you can explore individual systems, compare models, and access raw performance data directly on the site.
    </div>
  </div>

</div>

<!-- dca-email-capture -->
<div class="dca-signup-outer">
  <div class="dca-signup">
    <div class="dca-signup-kicker">Decarbonarma Newsletter</div>
    <h3 class="dca-signup-h">Get the next one in your inbox</h3>
    <p class="dca-signup-sub">Clear, no-nonsense analysis of UK home decarbonisation &mdash; heat pumps, solar, EVs, batteries and the grid. Occasional emails, no spam, unsubscribe anytime.</p>
    <form action="https://decarbonarma.us15.list-manage.com/subscribe/post?u=cffa5aec4001ad97d9357f807&amp;id=8d5f19dec4&amp;f_id=0096a2e1f0" method="post" target="_blank" novalidate class="dca-signup-form">
      <label class="dca-visually-hidden" for="dca-email">Email address</label>
      <input type="email" name="EMAIL" id="dca-email" required placeholder="you@example.com" class="dca-signup-input">
      <!-- Mailchimp bot-prevention honeypot: real users leave this empty -->
      <div aria-hidden="true" style="position:absolute;left:-5000px;"><input type="text" name="b_cffa5aec4001ad97d9357f807_8d5f19dec4" tabindex="-1" value=""></div>
      <button type="submit" name="subscribe" class="dca-signup-btn">Subscribe</button>
    </form>
    <div class="dca-signup-fine">We&rsquo;ll never share your email. Powered by Mailchimp.</div>
  </div>
</div>
<style>
  .dca-signup-outer{max-width:820px;margin:48px auto 10px;padding:0 24px;}
  .dca-signup{background:var(--bg3,#162019);border:1px solid var(--green-pale2,rgba(74,222,128,0.13));border-radius:16px;padding:30px 28px;position:relative;overflow:hidden;}
  .dca-signup::before{content:"";position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--green,#4ade80),var(--amber,#fbbf24));}
  .dca-signup-kicker{font-family:var(--mono,'JetBrains Mono',monospace);font-size:11.5px;letter-spacing:.14em;text-transform:uppercase;color:var(--green,#4ade80);margin-bottom:8px;}
  .dca-signup-h{font-family:var(--serif,'Playfair Display',Georgia,serif);font-weight:700;font-size:1.5rem;color:#fff;margin:0 0 .3em;line-height:1.15;}
  .dca-signup-sub{font-family:var(--body,'Source Serif 4',Georgia,serif);font-size:15px;color:var(--text-mid,#94a894);margin:0 0 18px;line-height:1.6;font-weight:300;}
  .dca-signup-form{display:flex;gap:10px;flex-wrap:wrap;}
  .dca-signup-input{flex:1 1 240px;min-width:0;background:var(--bg,#0d1510);border:1px solid var(--border2,rgba(255,255,255,0.13));border-radius:10px;padding:13px 15px;color:var(--text,#e4ede5);font-family:var(--body,'Source Serif 4',Georgia,serif);font-size:15px;}
  .dca-signup-input:focus{outline:none;border-color:var(--green,#4ade80);box-shadow:0 0 0 3px var(--green-pale,rgba(74,222,128,0.08));}
  .dca-signup-input::placeholder{color:var(--text-dim,#5a6c5a);}
  .dca-signup-btn{flex:0 0 auto;background:var(--green,#4ade80);color:#062012;border:none;border-radius:10px;padding:13px 26px;font-family:var(--mono,'JetBrains Mono',monospace);font-size:13px;font-weight:500;letter-spacing:.04em;text-transform:uppercase;cursor:pointer;transition:background .15s;}
  .dca-signup-btn:hover{background:var(--green-dim,#22c55e);}
  .dca-signup-fine{font-family:var(--mono,'JetBrains Mono',monospace);font-size:11px;color:var(--text-dim,#5a6c5a);margin-top:12px;letter-spacing:.02em;}
  .dca-visually-hidden{position:absolute!important;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:520px){.dca-signup-btn{flex:1 1 100%;}}
</style>
<!-- /dca-email-capture -->

<div data-toolref="1" style="max-width:760px;margin:2.5rem auto;padding:1.25rem 1.5rem;border:1px solid rgba(74,222,128,0.35);border-radius:12px;background:rgba(74,222,128,0.08);"><div style="font-weight:700;font-size:1.05rem;margin-bottom:0.85rem;">Free tools for this topic</div><div style="display:flex;flex-wrap:wrap;gap:0.6rem;"><a href="/#heatloss" target="_top" style="display:inline-block;background:#4ade80;color:#0d1510;font-weight:700;text-decoration:none;padding:0.6rem 1.1rem;border-radius:8px;font-size:0.95rem;line-height:1.2;">🏠 Heat Loss Estimator &rarr;</a></div></div>
<div data-relatedreading="1">
<div style="max-width:760px;margin:2.5rem auto;padding:1.25rem 1.5rem;border:1px solid rgba(74,222,128,0.35);border-radius:12px;background:rgba(74,222,128,0.08);"><div style="font-weight:700;font-size:1.05rem;margin-bottom:0.85rem;">Related heat pump reading</div><ul style="margin:0;padding-left:1.15rem;display:flex;flex-direction:column;gap:0.5rem;font-family:var(--body,'Source Serif 4',Georgia,serif);font-size:0.98rem;"><li><a href="air-source-heat-pumps.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">The Beginner's Guide to Air Source Heat Pumps &rarr;</a></li><li><a href="air-to-air-heat-pumps-future.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">Air-to-Water Heat Pumps Are Dead &rarr;</a></li><li><a href="air-to-air-heat-pumps-uk-cooling-2026.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">Has the British Summer Started Needing Air-Con? &rarr;</a></li><li><a href="air-to-air-sunamp-case-study.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">My A2A Heat Pump + Sunamp Setup, Not a Gas Boiler &rarr;</a></li><li><a href="does-brand-matter-heatpump.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">Does Brand Matter? What 600+ Heat Pumps Tell Us &rarr;</a></li><li><a href="heat-pump-worth-it-2026.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">Is a Heat Pump Worth It in the UK? 2026 Answer &rarr;</a></li><li><a href="heatpump-news-scop.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">SCOP 6 Has Already Been Broken &rarr;</a></li><li><a href="nibe-s1155-pvt-barry-sharp.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">COP 4.8 in Scotland: Barry Sharp's NIBE S1155 PVT &rarr;</a></li><li><a href="samsung-ehs-quint-deep-dive.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">Samsung EHS Quint Deep Dive: One Box, Five Modes &rarr;</a></li><li><a href="daikin-x-series-wait-or-buy.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">Daikin X Series vs Samsung EHS Quint: Worth It? &rarr;</a></li><li><a href="uk-grid-heat-pumps-evs.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">Can the Grid Handle Electrifying Every UK Home? &rarr;</a></li><li><a href="uk-heatwave-deaths-heat-pump-cooling-2026.html" style="color:#4ade80;font-weight:600;text-decoration:none;" target="_top">2,700 Heat Deaths — Why Cooling Heat Pumps Matter &rarr;</a></li></ul></div>
</div>
<script defer src="/adviser-widget.js"></script>
</body>
</html>
